{
 "base": "AMAZONAS_E7019",
 "pasta": "MODELOS_AMAZONAS_E7019_BT3_btcompleto",
 "procedencia": {
  "commit": "445c968ed08c3ae60158e1d029bc7a1929347352",
  "commit_origem": "submissao",
  "descricao": "BT3 passa a ser a faixa intermediaria com metade do teto da",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-29 16:26:25",
  "base": "AMAZONAS_E7019"
 },
 "bdgd": "Amazonas_Energia_7019_2024-12-31_V11_20250925-0942.gdb",
 "dist": "7019",
 "bt": "completo",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 123,
 "subestacoes_geradas": 123,
 "alimentadores": 583,
 "rollup": {
  "ses": 123,
  "sadias": 116,
  "nao_convergiu": 7,
  "com_nan": 0,
  "trafos": 97799,
  "km_MT": 34473.6,
  "chaves_ilhadas": 82,
  "reguladores_pendurados": 3,
  "trafos_pac_invertido": 24,
  "kW_morto": 212.1,
  "kW_nominal": 518877.5
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 4.406021345927513,
   "pct_declarado": 3.3583379364449826,
   "razao": 1.3119648556248544,
   "n": 512,
   "contaminacao_pct": 3.1374925003869403,
   "pct_modelo_sem_implausiveis": 4.291885723534443,
   "implausiveis": 16,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 4.406021345927513,
   "referencia_pct": 7.4,
   "razao": 0.5954082899902045,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 583,
   "comparados": 512,
   "fora": 71,
   "sem_declaracao": 6,
   "sem_energia_no_modelo": 38,
   "sem_os_dois": 27,
   "cobertura_pct": 87.82161234991423,
   "declarado_e_morto_pct": 6.518010291595197,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 16,
   "de": 512,
   "teto": 20.0,
   "pior_pct": 72.855,
   "fatia_da_perda_pct": 3.13749250038696
  },
  "parcelas": [
   "PERD_A4",
   "PERD_B",
   "PERD_A4_B"
  ]
 },
 "balanco": {
  "alimentadores": 511,
  "viola_de_verdade": 2,
  "pct_viola": 0.39,
  "por_motivo": {
   "no limite": 1,
   "modelo quebrado na SE": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 49550,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "1016582282",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.46,
   "V_MT_min": 0.955,
   "V_MT_mediana": 0.997,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1360,
   "km_MT": 496.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1016584277",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.14,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 5,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 932,
   "km_MT": 386.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1016584427",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.97,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 6,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1533,
   "km_MT": 702.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1016586870",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 6.33,
   "V_MT_min": 0.866,
   "V_MT_mediana": 0.976,
   "barras_criticas": 2997,
   "cargas_sem_tensao": 44,
   "ramos_isolados": 10,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1573,
   "km_MT": 1035.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "1016803266",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017006616",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 6.61,
   "V_MT_min": 0.814,
   "V_MT_mediana": 0.953,
   "barras_criticas": 1,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 20,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2464,
   "km_MT": 1450.37,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017009770",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.04,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 3,
   "km_MT": 0.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017010424",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.55,
   "V_MT_min": 0.993,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 48,
   "km_MT": 30.45,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017011120",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.33,
   "V_MT_min": 0.986,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 283,
   "km_MT": 152.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017012475",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.23,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 4,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 477,
   "km_MT": 196.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017015707",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.36,
   "V_MT_min": 0.988,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 2,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 265,
   "km_MT": 147.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017020090",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.49,
   "V_MT_min": 0.996,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 164,
   "km_MT": 118.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017021506",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.71,
   "V_MT_min": 0.986,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 210,
   "km_MT": 46.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017024407",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.98,
   "V_MT_min": 0.861,
   "V_MT_mediana": 0.991,
   "barras_criticas": 455,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 6,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 993,
   "km_MT": 357.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 2
  },
  {
   "se": "1017026673",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.31,
   "V_MT_min": 0.992,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 65,
   "km_MT": 12.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017027066",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.72,
   "V_MT_min": 0.99,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 0,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 91,
   "km_MT": 34.88,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017027499",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.38,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.983,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 207,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 801,
   "km_MT": 356.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017028354",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.92,
   "V_MT_min": 0.932,
   "V_MT_mediana": 0.976,
   "barras_criticas": 0,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 6,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1775,
   "km_MT": 701.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "1017032451",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.98,
   "V_MT_min": 0.949,
   "V_MT_mediana": 0.962,
   "barras_criticas": 1,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 15,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2659,
   "km_MT": 1134.9,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017033239",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.64,
   "V_MT_min": 0.992,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 136,
   "km_MT": 84.51,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017034853",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.64,
   "V_MT_min": 0.991,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 222,
   "km_MT": 74.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017035380",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 15.8,
   "V_MT_min": 0.99,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 49,
   "ramos_isolados": 0,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 353,
   "km_MT": 144.48,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017086423",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.81,
   "V_MT_min": 0.99,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 212,
   "km_MT": 87.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017087110",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.72,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 3,
   "km_MT": 0.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017087422",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.18,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 7,
   "km_MT": 1.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017087507",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.48,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 59,
   "km_MT": 61.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017089434",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.45,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 5,
   "km_MT": 3.2,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017089658",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 14.51,
   "V_MT_min": 0.992,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 91,
   "km_MT": 58.38,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "1017089962",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 13.34,
   "V_MT_min": 0.998,
   "V_MT_mediana": 0.999,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 117,
   "km_MT": 52.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017090408",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.53,
   "V_MT_min": 0.989,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 0,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 147,
   "km_MT": 100.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017090907",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 19.66,
   "V_MT_min": 0.998,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 114,
   "km_MT": 51.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017091330",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.85,
   "V_MT_min": 0.632,
   "V_MT_mediana": 0.982,
   "barras_criticas": 14855,
   "cargas_sem_tensao": 36,
   "ramos_isolados": 109,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 6703,
   "km_MT": 1672.68,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 3
  },
  {
   "se": "1017091428",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.93,
   "V_MT_min": 0.922,
   "V_MT_mediana": 0.992,
   "barras_criticas": 61,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 11,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2258,
   "km_MT": 870.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017092491",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 18.14,
   "V_MT_min": 0.922,
   "V_MT_mediana": 0.967,
   "barras_criticas": 1,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 14,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2283,
   "km_MT": 928.64,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017094988",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.66,
   "V_MT_min": 0.879,
   "V_MT_mediana": 0.949,
   "barras_criticas": 3119,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 2180,
   "km_MT": 644.17,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "1017098205",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.28,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 7,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1103,
   "km_MT": 460.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 2
  },
  {
   "se": "1017099485",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 16.07,
   "V_MT_min": 0.747,
   "V_MT_mediana": 0.992,
   "barras_criticas": 1,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 4,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 1775,
   "km_MT": 770.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017110562",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "V_MT_min": 0.98,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79813,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1325,
   "km_MT": 213.46,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017471352",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.61,
   "V_MT_min": 0.999,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 97,
   "km_MT": 12.05,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017478064",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.46,
   "V_MT_min": 0.999,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 91,
   "km_MT": 56.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017478300",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.96,
   "V_MT_min": 0.989,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 111,
   "km_MT": 72.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017478833",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.32,
   "V_MT_min": 0.99,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 279,
   "km_MT": 173.79,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017480575",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 13.04,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 0,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 92,
   "km_MT": 88.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1017480671",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.19,
   "V_MT_min": 0.995,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 73,
   "km_MT": 24.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018455731",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.07,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.966,
   "barras_criticas": 0,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 4,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 521,
   "km_MT": 325.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018457026",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.55,
   "V_MT_min": 0.98,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 91,
   "km_MT": 71.43,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018458547",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.45,
   "V_MT_min": 0.987,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 348,
   "km_MT": 190.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018460181",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.18,
   "V_MT_min": 0.977,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 227,
   "km_MT": 121.44,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018460709",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 12.34,
   "V_MT_min": 0.98,
   "V_MT_mediana": 0.987,
   "barras_criticas": 1,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 2,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 327,
   "km_MT": 122.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018462074",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.43,
   "V_MT_min": 0.962,
   "V_MT_mediana": 0.993,
   "barras_criticas": 1,
   "cargas_sem_tensao": 37,
   "ramos_isolados": 60,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 458,
   "km_MT": 230.88,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "1018480579",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.9,
   "V_MT_min": 0.972,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 3,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 339,
   "km_MT": 137.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018481320",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 14.64,
   "V_MT_min": 0.994,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 186,
   "km_MT": 63.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018481929",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 6.29,
   "V_MT_min": 0.986,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 942,
   "km_MT": 348.68,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018481956",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.6,
   "V_MT_min": 0.93,
   "V_MT_mediana": 0.963,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 984,
   "km_MT": 624.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018622658",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.65,
   "V_MT_min": 0.978,
   "V_MT_mediana": 0.98,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 380,
   "km_MT": 283.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018623817",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.89,
   "V_MT_min": 0.987,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 72,
   "km_MT": 84.26,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018763409",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 17.37,
   "V_MT_min": 0.999,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 118,
   "km_MT": 112.99,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018763677",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.97,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 23,
   "km_MT": 8.33,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018788048",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.13,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 2,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 448,
   "km_MT": 182.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018788051",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.04,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 6,
   "km_MT": 1.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018789364",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.59,
   "V_MT_min": 0.995,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 2,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 262,
   "km_MT": 245.11,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018789436",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.44,
   "V_MT_min": 0.99,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 145,
   "km_MT": 63.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018791400",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.13,
   "V_MT_min": 0.907,
   "V_MT_mediana": 0.955,
   "barras_criticas": 746,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 883,
   "km_MT": 406.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018795356",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.53,
   "V_MT_min": 0.894,
   "V_MT_mediana": 0.973,
   "barras_criticas": 1475,
   "cargas_sem_tensao": 87,
   "ramos_isolados": 170,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1391,
   "km_MT": 626.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018800037",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.1,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 147,
   "km_MT": 62.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018801037",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.2,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 344,
   "km_MT": 166.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018801689",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.08,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.983,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1115,
   "km_MT": 342.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018857093",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.17,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 134,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 316,
   "km_MT": 128.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019135695",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.36,
   "V_MT_min": 0.961,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 401,
   "km_MT": 255.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019139971",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 9.42,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.985,
   "barras_criticas": 1,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 13,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 939,
   "km_MT": 756.17,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019146935",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.12,
   "V_MT_min": 0.895,
   "V_MT_mediana": 0.93,
   "barras_criticas": 4171,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 7,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1730,
   "km_MT": 605.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "1019172835",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.75,
   "V_MT_min": 0.948,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 426,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 799,
   "km_MT": 340.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019184537",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.15,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 406,
   "km_MT": 194.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019197198",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.24,
   "V_MT_min": 0.071,
   "V_MT_mediana": 0.971,
   "barras_criticas": 2304,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 29707,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 2486,
   "km_MT": 899.8,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019256773",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.79,
   "V_MT_min": 0.955,
   "V_MT_mediana": 0.979,
   "barras_criticas": 0,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 19625,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 918,
   "km_MT": 308.65,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019263260",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.27,
   "V_MT_min": 0.972,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 44,
   "ramos_isolados": 138,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 652,
   "km_MT": 237.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019263733",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.74,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 365,
   "km_MT": 96.49,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019264658",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 8.49,
   "V_MT_min": 0.915,
   "V_MT_mediana": 0.955,
   "barras_criticas": 505,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 290,
   "km_MT": 220.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019302383",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.83,
   "V_MT_min": 0.738,
   "V_MT_mediana": 0.99,
   "barras_criticas": 199,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 8284,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 622,
   "km_MT": 139.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "1019396532",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 13.01,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 9,
   "km_MT": 3.32,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019398414",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.22,
   "V_MT_min": 0.989,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 351,
   "km_MT": 145.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019433125",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 14.68,
   "V_MT_min": 0.999,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 12,
   "km_MT": 9.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003135",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.95,
   "V_MT_mediana": 0.979,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38919,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 907,
   "km_MT": 135.43,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003136",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.94,
   "V_MT_min": 0.982,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33183,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 638,
   "km_MT": 64.92,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003139",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11149,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 680,
   "km_MT": 57.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003141",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "V_MT_min": 0.954,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20163,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 1455,
   "km_MT": 237.77,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003143",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.32,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 47639,
   "causa": "OK",
   "alimentadores": 18,
   "trafos": 941,
   "km_MT": 129.28,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003144",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 1.82,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26422,
   "causa": "OK",
   "alimentadores": 22,
   "trafos": 690,
   "km_MT": 121.95,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "5003147",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 3.65,
   "V_MT_min": 0.987,
   "V_MT_mediana": 0.991,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14330,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 476,
   "km_MT": 68.18,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003150",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.7,
   "V_MT_min": 0.962,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 25055,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 703,
   "km_MT": 129.21,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "5003152",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19036,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 18,
   "trafos": 635,
   "km_MT": 60.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003156",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 18052,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 598,
   "km_MT": 107.16,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003158",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 3.7,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 37,
   "ramos_isolados": 28153,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 20,
   "trafos": 2278,
   "km_MT": 479.84,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003159",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.32,
   "V_MT_min": 0.734,
   "V_MT_mediana": 0.987,
   "barras_criticas": 20,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7193,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 409,
   "km_MT": 109.26,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003160",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "V_MT_min": 0.954,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 99379,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 27,
   "trafos": 1866,
   "km_MT": 294.03,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003163",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 4.89,
   "V_MT_min": 0.893,
   "V_MT_mediana": 0.986,
   "barras_criticas": 597,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49242,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 1193,
   "km_MT": 180.23,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003164",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.28,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41539,
   "causa": "OK",
   "alimentadores": 19,
   "trafos": 1051,
   "km_MT": 132.99,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003170",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 3.33,
   "V_MT_min": 0.988,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 32008,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 778,
   "km_MT": 113.9,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003171",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.22,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.97,
   "barras_criticas": 0,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 123,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 753,
   "km_MT": 107.8,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003177",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.2,
   "V_MT_min": 0.933,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 11,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 865,
   "km_MT": 314.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003185",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 11.32,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 24,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 949,
   "km_MT": 289.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "5003192",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.99,
   "V_MT_min": 0.991,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 516,
   "km_MT": 238.35,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003194",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.78,
   "V_MT_min": 0.756,
   "V_MT_mediana": 0.973,
   "barras_criticas": 3760,
   "cargas_sem_tensao": 179,
   "ramos_isolados": 3703,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3868,
   "km_MT": 1160.68,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 4
  },
  {
   "se": "5003222",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 5.52,
   "V_MT_min": 0.838,
   "V_MT_mediana": 0.97,
   "barras_criticas": 4,
   "cargas_sem_tensao": 166,
   "ramos_isolados": 48,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3845,
   "km_MT": 969.24,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 2
  },
  {
   "se": "5003225",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 10.93,
   "V_MT_min": 0.862,
   "V_MT_mediana": 0.988,
   "barras_criticas": 6,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 49,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3855,
   "km_MT": 1384.79,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003232",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 17.47,
   "V_MT_min": 0.971,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 7,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 477,
   "km_MT": 124.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003237",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.75,
   "V_MT_min": 0.936,
   "V_MT_mediana": 0.946,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 256,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 435,
   "km_MT": 311.88,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003240",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.5,
   "V_MT_min": 0.998,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 23,
   "km_MT": 18.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003243",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.35,
   "V_MT_min": 0.931,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 1014,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 918,
   "km_MT": 682.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003254",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 10.95,
   "V_MT_min": 0.965,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 624,
   "km_MT": 263.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "5003256",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 11.32,
   "V_MT_min": 0.977,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 322,
   "km_MT": 127.2,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003258",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.07,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 105,
   "km_MT": 60.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003261",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 42.14,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 6,
   "km_MT": 1.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003263",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 6.98,
   "V_MT_min": 0.856,
   "V_MT_mediana": 0.969,
   "barras_criticas": 1786,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 41706,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4364,
   "km_MT": 1027.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003266",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.84,
   "V_MT_min": 0.985,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 129,
   "km_MT": 38.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003269",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.38,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 5,
   "km_MT": 0.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003270",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 17.22,
   "V_MT_min": 0.85,
   "V_MT_mediana": 0.986,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 455,
   "km_MT": 268.1,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003271",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.26,
   "V_MT_min": 0.982,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 147,
   "km_MT": 116.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003276",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.71,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.978,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 638,
   "km_MT": 250.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003277",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.21,
   "V_MT_min": 0.999,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 2,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 81,
   "km_MT": 51.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003404",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.94,
   "V_MT_min": 0.885,
   "V_MT_mediana": 0.981,
   "barras_criticas": 826,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33412,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 976,
   "km_MT": 164.16,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003464",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "V_MT_min": 0.962,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43539,
   "causa": "OK",
   "alimentadores": 28,
   "trafos": 1189,
   "km_MT": 161.52,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003584",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.95,
   "V_MT_min": 0.918,
   "V_MT_mediana": 0.98,
   "barras_criticas": 651,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 43,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1371,
   "km_MT": 680.44,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
