{
 "base": "CMIG",
 "pasta": "MODELOS_CMIG_V19",
 "procedencia": {
  "commit": "66bf4a960331f289765d43302ff1dfaeb647d68a",
  "descricao": "Tira do codigo o que prendia a ferramenta a esta maquina",
  "sujo": false,
  "python": "3.14.3",
  "gerado_em": "2026-08-23 17:44:10",
  "base": "CMIG"
 },
 "bdgd": "Cemig-D_4950_2024-12-31_V11_20250929-1522.gdb",
 "dist": "4950",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 413,
 "subestacoes_geradas": 413,
 "alimentadores": 2456,
 "rollup": {
  "ses": 413,
  "sadias": 408,
  "nao_convergiu": 5,
  "com_nan": 0,
  "trafos": 952173,
  "km_MT": 468571.7,
  "chaves_ilhadas": 10610,
  "reguladores_pendurados": 8,
  "trafos_pac_invertido": 0,
  "kW_morto": 79927.0,
  "kW_nominal": 4100475.7
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 2.6227510264519194,
   "pct_declarado": 3.2095994651441213,
   "razao": 0.8171583572762557,
   "n": 1834
  },
  "referencia_externa": {
   "pct_modelo": 2.6227510264519194,
   "referencia_pct": 7.4,
   "razao": 0.3544258143853945,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 2454,
   "comparados": 1834,
   "fora": 620,
   "sem_declaracao": 48,
   "sem_energia_no_modelo": 233,
   "sem_os_dois": 339,
   "cobertura_pct": 74.73512632436838,
   "declarado_e_morto_pct": 9.494702526487368,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 6,
   "de": 1834,
   "teto": 20.0,
   "pior_pct": 1524.18,
   "fatia_da_perda_pct": 19.441510225421155
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 1833,
  "viola_de_verdade": 15,
  "pct_viola": 0.82,
  "por_motivo": {
   "no limite": 8,
   "medida quase sem perda": 4,
   "a investigar": 2,
   "perda modelada absurda": 1
  }
 },
 "tabelas_nao_lidas": null,
 "subestacoes": [
  {
   "se": "0",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 1.59,
   "V_MT_min": 0.082,
   "cargas_sem_tensao": 376,
   "ramos_isolados": 35345,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 175,
   "trafos": 3539,
   "km_MT": 2566.6,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1036185179",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "V_MT_min": 0.272,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 95,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 367,
   "km_MT": 273.95,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1191786818",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 67.78,
   "V_MT_min": 1.044,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 2,
   "km_MT": 3.23,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1315316631",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.75,
   "V_MT_min": 1.034,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 207,
   "km_MT": 139.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1315316633",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.24,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 34,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 5,
   "km_MT": 43.94,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1315316636",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.55,
   "V_MT_min": 0.253,
   "cargas_sem_tensao": 231,
   "ramos_isolados": 1955,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2479,
   "km_MT": 2332.25,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1315316638",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.21,
   "V_MT_min": 0.827,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 75,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1160,
   "km_MT": 656.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1323264954",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 0.75,
   "V_MT_min": 0.036,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 140,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2479,
   "km_MT": 816.83,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1324909429",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.79,
   "V_MT_min": 0.871,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 91,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1574,
   "km_MT": 721.6,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1324909431",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.98,
   "V_MT_min": 1.016,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 349,
   "km_MT": 134.37,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1324909433",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.84,
   "V_MT_min": 0.828,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1711,
   "km_MT": 558.25,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1332132134",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.14,
   "V_MT_min": 0.763,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 210,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3376,
   "km_MT": 1690.67,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1332368329",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.98,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 26,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 107,
   "km_MT": 46.66,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1335588686",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.81,
   "V_MT_min": 1.027,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 63,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 165,
   "km_MT": 105.86,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1354405030",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.02,
   "V_MT_min": 0.825,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 490,
   "km_MT": 339.91,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1361034976",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1,
   "km_MT": 3.73,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1361034978",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.39,
   "V_MT_min": 0.197,
   "cargas_sem_tensao": 23,
   "ramos_isolados": 1259,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1156,
   "km_MT": 997.93,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1370640510",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.57,
   "V_MT_min": 1.03,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 118,
   "km_MT": 38.69,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1372066510",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 0.5,
   "V_MT_min": 0.094,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1001,
   "km_MT": 290.38,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1372315337",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.81,
   "V_MT_min": 0.742,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 195,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3742,
   "km_MT": 1648.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1417224",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.7,
   "V_MT_min": 0.306,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 125,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2910,
   "km_MT": 1766.23,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1421923748",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1,
   "km_MT": 0.24,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1422172802",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1422228624",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.9,
   "V_MT_min": 1.026,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 214,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 147,
   "km_MT": 57.45,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1422228626",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 49.4,
   "V_MT_min": 0.425,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 308,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 8,
   "km_MT": 20.88,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1422859840",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.64,
   "V_MT_min": 1.038,
   "cargas_sem_tensao": 80,
   "ramos_isolados": 334,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 27,
   "km_MT": 12.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1422992954",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.03,
   "V_MT_min": 0.913,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 51,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 209,
   "km_MT": 98.7,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1422992956",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.96,
   "V_MT_min": 1.017,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 187,
   "km_MT": 44.47,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1424607498",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 1.25,
   "V_MT_min": 0.269,
   "cargas_sem_tensao": 365,
   "ramos_isolados": 126,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2280,
   "km_MT": 1129.91,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1424882314",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.09,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2,
   "km_MT": 0.43,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1425264480",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1425307420",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.37,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2,
   "km_MT": 0.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1425603706",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.32,
   "V_MT_min": 0.933,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 46,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 694,
   "km_MT": 418.76,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1426548388",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.26,
   "V_MT_min": 0.923,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 176,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 1196,
   "km_MT": 512.24,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1427643356",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1447717868",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1459114082",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 2.99,
   "V_MT_min": 0.283,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 399,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1619,
   "km_MT": 1156.7,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1572445624",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1640308",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.57,
   "V_MT_min": 0.647,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 257,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 4287,
   "km_MT": 1541.78,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1645246100",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 13.07,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 471,
   "ramos_isolados": 2039,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 9711,
   "km_MT": 4859.84,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1699281796",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2,
   "km_MT": 0.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726516",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.56,
   "V_MT_min": 0.157,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 162,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1543,
   "km_MT": 1024.32,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726518",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.33,
   "V_MT_min": 0.643,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 458,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 10155,
   "km_MT": 4207.52,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726519",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.81,
   "V_MT_min": 0.793,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 124,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 3516,
   "km_MT": 1319.09,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726520",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.03,
   "V_MT_min": 0.074,
   "cargas_sem_tensao": 93,
   "ramos_isolados": 148,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1992,
   "km_MT": 658.54,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726521",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 0.53,
   "V_MT_min": 0.012,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 706,
   "km_MT": 495.92,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726522",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.98,
   "V_MT_min": 0.985,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 132,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1206,
   "km_MT": 233.88,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726523",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.03,
   "V_MT_min": 0.339,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 120,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2844,
   "km_MT": 1928.95,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726524",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 1.14,
   "V_MT_min": 0.239,
   "cargas_sem_tensao": 349,
   "ramos_isolados": 2731,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3381,
   "km_MT": 1364.38,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726525",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 0.97,
   "V_MT_min": 0.158,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 119,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2320,
   "km_MT": 1749.0,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726526",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 1.49,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 27148,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4053,
   "km_MT": 2090.39,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726527",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.9,
   "V_MT_min": 0.405,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 40,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 1249,
   "km_MT": 482.69,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726528",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.85,
   "V_MT_min": 0.898,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 120,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2240,
   "km_MT": 794.78,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726529",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "V_MT_min": 0.71,
   "cargas_sem_tensao": 25,
   "ramos_isolados": 236,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 4427,
   "km_MT": 2806.22,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726530",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 2.39,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 187,
   "ramos_isolados": 143,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1810,
   "km_MT": 1000.63,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726531",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 1.4,
   "V_MT_min": 0.299,
   "cargas_sem_tensao": 92,
   "ramos_isolados": 1100,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1757,
   "km_MT": 1492.41,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726532",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.433,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 168,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3750,
   "km_MT": 1397.92,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726533",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 1.51,
   "V_MT_min": 0.388,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 86,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2596,
   "km_MT": 1050.84,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726534",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 1.65,
   "V_MT_min": 0.744,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 85,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1756,
   "km_MT": 1231.0,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726535",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "V_MT_min": 0.737,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 432,
   "km_MT": 214.41,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726536",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.56,
   "V_MT_min": 0.037,
   "cargas_sem_tensao": 20,
   "ramos_isolados": 400,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1357,
   "km_MT": 1559.14,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726537",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.03,
   "V_MT_min": 0.762,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 135,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 3649,
   "km_MT": 1441.4,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726538",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.07,
   "V_MT_min": 0.689,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 169,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3159,
   "km_MT": 1858.5,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726539",
   "veredicto": "NAO_CONVERGE[C-API:100]",
   "convergiu": false,
   "iteracoes": 100,
   "nos_nan": 0,
   "perdas_pct": 2.03,
   "V_MT_min": 0.019,
   "cargas_sem_tensao": 42,
   "ramos_isolados": 413,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 5311,
   "km_MT": 3494.99,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726540",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "V_MT_min": 0.769,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 105,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2238,
   "km_MT": 901.31,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726541",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 32,
   "nos_nan": 0,
   "perdas_pct": 0.97,
   "V_MT_min": 0.019,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 139,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2862,
   "km_MT": 2090.49,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726542",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 30,
   "nos_nan": 0,
   "perdas_pct": 0.84,
   "V_MT_min": 0.021,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 159,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3362,
   "km_MT": 1697.17,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726543",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 10.94,
   "V_MT_min": 0.049,
   "cargas_sem_tensao": 101,
   "ramos_isolados": 749,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3005,
   "km_MT": 2154.88,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726544",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.93,
   "V_MT_min": 0.73,
   "cargas_sem_tensao": 25,
   "ramos_isolados": 473,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 7661,
   "km_MT": 2855.01,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726545",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 48,
   "nos_nan": 0,
   "perdas_pct": 6.71,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 556,
   "ramos_isolados": 348,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 6165,
   "km_MT": 2937.8,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726546",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 1.39,
   "V_MT_min": 0.02,
   "cargas_sem_tensao": 20,
   "ramos_isolados": 94,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2287,
   "km_MT": 958.74,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726547",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.89,
   "V_MT_min": 0.725,
   "cargas_sem_tensao": 25,
   "ramos_isolados": 494,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 5269,
   "km_MT": 3030.2,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726548",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 0.81,
   "V_MT_min": 0.015,
   "cargas_sem_tensao": 205,
   "ramos_isolados": 1912,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1359,
   "km_MT": 1061.8,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726549",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.99,
   "V_MT_min": 0.832,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 131,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2373,
   "km_MT": 919.31,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726550",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.5,
   "V_MT_min": 0.075,
   "cargas_sem_tensao": 1013,
   "ramos_isolados": 7611,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3084,
   "km_MT": 2952.39,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726551",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 0.8,
   "V_MT_min": 0.017,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1540,
   "km_MT": 516.43,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726552",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 43,
   "nos_nan": 0,
   "perdas_pct": 1.41,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 847,
   "ramos_isolados": 199,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 5034,
   "km_MT": 3230.75,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726553",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.03,
   "V_MT_min": 0.731,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 74,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1262,
   "km_MT": 563.26,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726554",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.12,
   "V_MT_min": 0.909,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 396,
   "km_MT": 141.07,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726555",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 2.26,
   "V_MT_min": 0.075,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 162,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3500,
   "km_MT": 1980.87,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726556",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.3,
   "V_MT_min": 0.787,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 94,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2229,
   "km_MT": 1083.73,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726558",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 64,
   "nos_nan": 0,
   "perdas_pct": 2.03,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 180,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 4157,
   "km_MT": 1932.46,
   "chaves_ilhadas": 202,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726559",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 4.65,
   "V_MT_min": 0.026,
   "cargas_sem_tensao": 33,
   "ramos_isolados": 479,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 6109,
   "km_MT": 3352.54,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726560",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.72,
   "V_MT_min": 0.694,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 101,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1845,
   "km_MT": 1266.84,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726561",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "V_MT_min": 0.02,
   "cargas_sem_tensao": 340,
   "ramos_isolados": 3378,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3132,
   "km_MT": 2337.33,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726562",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.09,
   "V_MT_min": 0.914,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1182,
   "km_MT": 453.83,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726563",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 2.23,
   "V_MT_min": 0.118,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 211,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 4182,
   "km_MT": 1922.17,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726564",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 0.54,
   "V_MT_min": 0.821,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 88,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1895,
   "km_MT": 1573.66,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726565",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 1.56,
   "V_MT_min": 0.822,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 93,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2285,
   "km_MT": 834.53,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726566",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.96,
   "V_MT_min": 0.751,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 336,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 2497,
   "km_MT": 659.92,
   "chaves_ilhadas": 61,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726567",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 0.65,
   "V_MT_min": 0.197,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 53,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 661,
   "km_MT": 443.81,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726568",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 25,
   "nos_nan": 0,
   "perdas_pct": 1.82,
   "V_MT_min": 0.216,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 227,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3686,
   "km_MT": 2092.33,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726569",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.76,
   "V_MT_min": 0.738,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 213,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 1286,
   "km_MT": 318.15,
   "chaves_ilhadas": 60,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726570",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 0.8,
   "V_MT_min": 0.199,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 65,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1080,
   "km_MT": 807.52,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726571",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.58,
   "V_MT_min": 0.89,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 138,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 876,
   "km_MT": 197.22,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726572",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.0,
   "V_MT_min": 1.024,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3355,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 583,
   "km_MT": 467.88,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726573",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.27,
   "V_MT_min": 0.611,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 276,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 3955,
   "km_MT": 1461.22,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726574",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "V_MT_min": 0.737,
   "cargas_sem_tensao": 24,
   "ramos_isolados": 196,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 1943,
   "km_MT": 522.86,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726575",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 36,
   "nos_nan": 0,
   "perdas_pct": 0.89,
   "V_MT_min": 0.015,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 122,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2676,
   "km_MT": 2134.66,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726576",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.79,
   "V_MT_min": 0.085,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 117,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1832,
   "km_MT": 930.31,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726577",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 0.97,
   "V_MT_min": 0.19,
   "cargas_sem_tensao": 223,
   "ramos_isolados": 25585,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3864,
   "km_MT": 1168.5,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726578",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.21,
   "V_MT_min": 0.969,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 181,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 1673,
   "km_MT": 280.06,
   "chaves_ilhadas": 67,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726579",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.11,
   "V_MT_min": 0.721,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 78,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 2107,
   "km_MT": 1293.86,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726580",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 24,
   "nos_nan": 0,
   "perdas_pct": 2.71,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 157,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3865,
   "km_MT": 1636.83,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726581",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.01,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 183,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1030,
   "km_MT": 186.42,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726582",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 65,
   "nos_nan": 0,
   "perdas_pct": 2.95,
   "V_MT_min": 0.012,
   "cargas_sem_tensao": 73,
   "ramos_isolados": 124,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2610,
   "km_MT": 1607.2,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726583",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 26,
   "nos_nan": 0,
   "perdas_pct": 1.68,
   "V_MT_min": 0.012,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 1662,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2226,
   "km_MT": 1002.48,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726585",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.72,
   "V_MT_min": 0.943,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 199,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 1448,
   "km_MT": 245.49,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726586",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.09,
   "V_MT_min": 0.861,
   "cargas_sem_tensao": 20,
   "ramos_isolados": 269,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 638,
   "km_MT": 274.5,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726587",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 10.44,
   "V_MT_min": 0.902,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 148,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1253,
   "km_MT": 431.04,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726588",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.37,
   "V_MT_min": 0.993,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 334,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 608,
   "km_MT": 97.69,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726589",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.36,
   "V_MT_min": 0.326,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 154,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1092,
   "km_MT": 1176.87,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726590",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 0.79,
   "V_MT_min": 0.914,
   "cargas_sem_tensao": 470,
   "ramos_isolados": 196,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2424,
   "km_MT": 819.58,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726592",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 1.63,
   "V_MT_min": 0.032,
   "cargas_sem_tensao": 109,
   "ramos_isolados": 527,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2505,
   "km_MT": 1876.79,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726593",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 2.44,
   "V_MT_min": 0.09,
   "cargas_sem_tensao": 33,
   "ramos_isolados": 328,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2676,
   "km_MT": 1605.34,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726594",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.85,
   "V_MT_min": 0.99,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 124,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 887,
   "km_MT": 114.89,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726595",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.24,
   "V_MT_min": 0.045,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 191,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1200,
   "km_MT": 794.02,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726596",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.91,
   "V_MT_min": 0.986,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 207,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 1354,
   "km_MT": 193.24,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726597",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 60,
   "nos_nan": 0,
   "perdas_pct": 0.89,
   "V_MT_min": 0.056,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6647,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1219,
   "km_MT": 863.63,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726598",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 0.9,
   "V_MT_min": 0.057,
   "cargas_sem_tensao": 121,
   "ramos_isolados": 410,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4724,
   "km_MT": 1785.15,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726599",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.13,
   "V_MT_min": 0.98,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 160,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1719,
   "km_MT": 305.37,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726600",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.08,
   "V_MT_min": 0.798,
   "cargas_sem_tensao": 1028,
   "ramos_isolados": 6008,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2939,
   "km_MT": 2356.52,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726602",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.11,
   "V_MT_min": 0.963,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 190,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 1112,
   "km_MT": 186.3,
   "chaves_ilhadas": 60,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726603",
   "veredicto": "NAO_CONVERGE[C-API:100]",
   "convergiu": false,
   "iteracoes": 100,
   "nos_nan": 0,
   "perdas_pct": 1.46,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 247,
   "ramos_isolados": 327,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4874,
   "km_MT": 3289.22,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726604",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.44,
   "V_MT_min": 0.948,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 298,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 20,
   "trafos": 1717,
   "km_MT": 316.97,
   "chaves_ilhadas": 84,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726605",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 1.46,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 294,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3006,
   "km_MT": 2349.99,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726606",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.88,
   "V_MT_min": 0.977,
   "cargas_sem_tensao": 121,
   "ramos_isolados": 745,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 2095,
   "km_MT": 441.39,
   "chaves_ilhadas": 97,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726607",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 1.88,
   "V_MT_min": 0.642,
   "cargas_sem_tensao": 348,
   "ramos_isolados": 7503,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2381,
   "km_MT": 1365.19,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726608",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.7,
   "V_MT_min": 0.19,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 151,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3326,
   "km_MT": 1266.12,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726609",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.92,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 220,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 1333,
   "km_MT": 208.57,
   "chaves_ilhadas": 59,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726611",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.08,
   "V_MT_min": 0.963,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 196,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 1108,
   "km_MT": 226.3,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726613",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 0.59,
   "V_MT_min": 0.057,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 191,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1607,
   "km_MT": 552.32,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726614",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.05,
   "V_MT_min": 0.985,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 208,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1208,
   "km_MT": 149.42,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726615",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 15.52,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 63,
   "ramos_isolados": 198,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1925,
   "km_MT": 1502.77,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726616",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.22,
   "V_MT_min": 0.117,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 443,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4787,
   "km_MT": 2238.14,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726617",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.01,
   "V_MT_min": 0.91,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 142,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3835,
   "km_MT": 1308.31,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726618",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.15,
   "V_MT_min": 0.994,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 106,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1030,
   "km_MT": 182.28,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726619",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.12,
   "V_MT_min": 0.032,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 93,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2459,
   "km_MT": 1350.84,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726620",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 0.88,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 316,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1423,
   "km_MT": 706.25,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726621",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 30,
   "nos_nan": 0,
   "perdas_pct": 1.01,
   "V_MT_min": 0.108,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 94,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2574,
   "km_MT": 1102.44,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726622",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 1.79,
   "V_MT_min": 0.012,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 425,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3512,
   "km_MT": 1161.31,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726623",
   "veredicto": "NAO_CONVERGE[C-API:100]",
   "convergiu": false,
   "iteracoes": 100,
   "nos_nan": 0,
   "perdas_pct": 1.67,
   "V_MT_min": 0.145,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 180,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3267,
   "km_MT": 1728.7,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726624",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 1.64,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 42,
   "ramos_isolados": 408,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4323,
   "km_MT": 1599.32,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726625",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 0.93,
   "V_MT_min": 0.92,
   "cargas_sem_tensao": 26,
   "ramos_isolados": 185,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2860,
   "km_MT": 984.13,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726626",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.93,
   "V_MT_min": 0.32,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 180,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 3614,
   "km_MT": 1760.37,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726627",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "V_MT_min": 0.928,
   "cargas_sem_tensao": 42,
   "ramos_isolados": 1007,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1047,
   "km_MT": 685.86,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726628",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 63,
   "nos_nan": 0,
   "perdas_pct": 2.26,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 362,
   "ramos_isolados": 433,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 6205,
   "km_MT": 3363.26,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726629",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.07,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1782,
   "km_MT": 1154.24,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726630",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.791,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 56,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 958,
   "km_MT": 360.01,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726631",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 1.56,
   "V_MT_min": 0.093,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 170,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1010,
   "km_MT": 1005.88,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726632",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.33,
   "V_MT_min": 0.554,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 119,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2097,
   "km_MT": 1104.35,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726633",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.93,
   "V_MT_min": 0.783,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 2336,
   "km_MT": 910.08,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726634",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.0,
   "V_MT_min": 0.839,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1854,
   "km_MT": 1493.85,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726635",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 24,
   "nos_nan": 0,
   "perdas_pct": 1.16,
   "V_MT_min": 0.123,
   "cargas_sem_tensao": 207,
   "ramos_isolados": 705,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 5348,
   "km_MT": 2668.44,
   "chaves_ilhadas": 60,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726636",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.1,
   "V_MT_min": 0.7,
   "cargas_sem_tensao": 633,
   "ramos_isolados": 3473,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1824,
   "km_MT": 1379.34,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726637",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.78,
   "V_MT_min": 0.915,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 10140,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2644,
   "km_MT": 1215.35,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726638",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 2.2,
   "V_MT_min": 0.342,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 258,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1803,
   "km_MT": 693.64,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726639",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 0.92,
   "V_MT_min": 0.793,
   "cargas_sem_tensao": 2879,
   "ramos_isolados": 15451,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2922,
   "km_MT": 2352.58,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726640",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 1.96,
   "V_MT_min": 0.053,
   "cargas_sem_tensao": 27,
   "ramos_isolados": 413,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 969,
   "km_MT": 651.14,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726641",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.59,
   "V_MT_min": 0.784,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 126,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1911,
   "km_MT": 825.46,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726642",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.93,
   "V_MT_min": 0.868,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 842,
   "km_MT": 321.38,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726643",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.87,
   "V_MT_min": 1.031,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 5752,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1836,
   "km_MT": 684.6,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726644",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.47,
   "V_MT_min": 0.671,
   "cargas_sem_tensao": 306,
   "ramos_isolados": 3690,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 891,
   "km_MT": 812.77,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726645",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 51,
   "nos_nan": 0,
   "perdas_pct": 1.47,
   "V_MT_min": 0.071,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 108,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2987,
   "km_MT": 1872.61,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726646",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 2.08,
   "V_MT_min": 0.057,
   "cargas_sem_tensao": 78,
   "ramos_isolados": 162,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 2023,
   "km_MT": 646.08,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726647",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.91,
   "V_MT_min": 0.923,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9263,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1659,
   "km_MT": 902.58,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726648",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 6.11,
   "V_MT_min": 0.033,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 107,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1258,
   "km_MT": 1079.78,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726649",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 1.25,
   "V_MT_min": 0.192,
   "cargas_sem_tensao": 25,
   "ramos_isolados": 518,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 6233,
   "km_MT": 2090.87,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726650",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.61,
   "V_MT_min": 0.931,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 251,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 1526,
   "km_MT": 282.26,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726651",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 1.79,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 91,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 1688,
   "km_MT": 1182.92,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726652",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.38,
   "V_MT_min": 0.886,
   "cargas_sem_tensao": 618,
   "ramos_isolados": 3623,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 4427,
   "km_MT": 2276.7,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726653",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 100,
   "nos_nan": 0,
   "perdas_pct": 67.32,
   "V_MT_min": 0.131,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 202,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 4220,
   "km_MT": 1447.34,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726654",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "V_MT_min": 0.82,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 140,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1649,
   "km_MT": 681.16,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726655",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 2.09,
   "V_MT_min": 0.08,
   "cargas_sem_tensao": 97,
   "ramos_isolados": 677,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 8392,
   "km_MT": 4882.79,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726656",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.01,
   "V_MT_min": 0.797,
   "cargas_sem_tensao": 38,
   "ramos_isolados": 141,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1760,
   "km_MT": 701.54,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726657",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 24,
   "nos_nan": 0,
   "perdas_pct": 5.43,
   "V_MT_min": 0.238,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 557,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 8925,
   "km_MT": 3221.42,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726658",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 2.35,
   "V_MT_min": 0.867,
   "cargas_sem_tensao": 43,
   "ramos_isolados": 674,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1250,
   "km_MT": 1110.52,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726660",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "V_MT_min": 0.751,
   "cargas_sem_tensao": 378,
   "ramos_isolados": 177,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2602,
   "km_MT": 1240.12,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726661",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 1.67,
   "V_MT_min": 0.183,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 157,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2828,
   "km_MT": 997.33,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726662",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.85,
   "V_MT_min": 0.988,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 156,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 859,
   "km_MT": 148.66,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726663",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "V_MT_min": 0.021,
   "cargas_sem_tensao": 106,
   "ramos_isolados": 548,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1640,
   "km_MT": 1259.29,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726664",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 0.8,
   "V_MT_min": 0.02,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1132,
   "km_MT": 466.56,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726665",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.83,
   "V_MT_min": 0.932,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 267,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 330,
   "km_MT": 309.16,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726666",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 1.76,
   "V_MT_min": 0.021,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 144,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3187,
   "km_MT": 1460.42,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726667",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.59,
   "V_MT_min": 0.94,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 139,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1089,
   "km_MT": 215.03,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726668",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 1.51,
   "V_MT_min": 0.736,
   "cargas_sem_tensao": 326,
   "ramos_isolados": 324,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 5299,
   "km_MT": 2280.88,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726669",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 1.34,
   "V_MT_min": 0.763,
   "cargas_sem_tensao": 97,
   "ramos_isolados": 65,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 756,
   "km_MT": 470.61,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726670",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 8.02,
   "V_MT_min": 1.008,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 124,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1009,
   "km_MT": 309.95,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726671",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.91,
   "V_MT_min": 0.119,
   "cargas_sem_tensao": 36,
   "ramos_isolados": 374,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 4141,
   "km_MT": 2421.75,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726672",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 1.66,
   "V_MT_min": 0.135,
   "cargas_sem_tensao": 203,
   "ramos_isolados": 197,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 4321,
   "km_MT": 1835.99,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726673",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 36,
   "nos_nan": 0,
   "perdas_pct": 1.92,
   "V_MT_min": 0.484,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 94,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1889,
   "km_MT": 1305.03,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726674",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 1.3,
   "V_MT_min": 0.324,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 225,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3377,
   "km_MT": 1200.35,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726675",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 1.09,
   "V_MT_min": 0.022,
   "cargas_sem_tensao": 447,
   "ramos_isolados": 2647,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 8425,
   "km_MT": 4350.91,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726676",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "V_MT_min": 0.015,
   "cargas_sem_tensao": 58,
   "ramos_isolados": 275,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2746,
   "km_MT": 1942.22,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726677",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.774,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 197,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3482,
   "km_MT": 1337.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726678",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 4.69,
   "V_MT_min": 0.203,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 159,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2735,
   "km_MT": 1648.25,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726679",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 16.94,
   "V_MT_min": 0.074,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 161,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3917,
   "km_MT": 1738.82,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726680",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.57,
   "V_MT_min": 0.748,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 73,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1543,
   "km_MT": 540.53,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726681",
   "veredicto": "NAO_CONVERGE[C-API:100]",
   "convergiu": false,
   "iteracoes": 100,
   "nos_nan": 0,
   "perdas_pct": 0.97,
   "V_MT_min": 0.03,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1167,
   "km_MT": 1160.66,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726682",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.92,
   "V_MT_min": 0.18,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 20,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 757,
   "km_MT": 335.48,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726683",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.9,
   "V_MT_min": 0.925,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 790,
   "km_MT": 337.77,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726684",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "V_MT_min": 0.804,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 225,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3902,
   "km_MT": 2311.79,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726685",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 28,
   "nos_nan": 0,
   "perdas_pct": 0.86,
   "V_MT_min": 0.018,
   "cargas_sem_tensao": 29,
   "ramos_isolados": 107,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1953,
   "km_MT": 1566.57,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726686",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "V_MT_min": 0.135,
   "cargas_sem_tensao": 58,
   "ramos_isolados": 1456,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 5368,
   "km_MT": 2171.17,
   "chaves_ilhadas": 68,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726687",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 1.0,
   "V_MT_min": 0.068,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 152,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2222,
   "km_MT": 1022.92,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726688",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 0.97,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 44,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 972,
   "km_MT": 988.31,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726689",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.94,
   "V_MT_min": 0.753,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 85,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1126,
   "km_MT": 873.63,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726690",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 1.26,
   "V_MT_min": 0.276,
   "cargas_sem_tensao": 1434,
   "ramos_isolados": 7766,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 6575,
   "km_MT": 3338.8,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726691",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.31,
   "V_MT_min": 0.975,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 352,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1093,
   "km_MT": 232.04,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726692",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 1.63,
   "V_MT_min": 0.73,
   "cargas_sem_tensao": 204,
   "ramos_isolados": 1053,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3190,
   "km_MT": 1416.88,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726693",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 24,
   "nos_nan": 0,
   "perdas_pct": 0.72,
   "V_MT_min": 0.048,
   "cargas_sem_tensao": 604,
   "ramos_isolados": 6720,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1348,
   "km_MT": 891.65,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726694",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.81,
   "V_MT_min": 1.019,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 47,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1237,
   "km_MT": 788.85,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726695",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.25,
   "V_MT_min": 0.789,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 155,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2284,
   "km_MT": 1035.32,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726696",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 536,
   "ramos_isolados": 1707,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3654,
   "km_MT": 1744.53,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726697",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 0.94,
   "V_MT_min": 0.162,
   "cargas_sem_tensao": 184,
   "ramos_isolados": 145,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2261,
   "km_MT": 937.4,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726698",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.46,
   "V_MT_min": 0.365,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 149,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2824,
   "km_MT": 2089.33,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726699",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.01,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726700",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 21.9,
   "V_MT_min": 0.563,
   "cargas_sem_tensao": 48,
   "ramos_isolados": 138,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2434,
   "km_MT": 1478.77,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726701",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.61,
   "V_MT_min": 0.028,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 79,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2214,
   "km_MT": 1413.56,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726702",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 26,
   "nos_nan": 0,
   "perdas_pct": 1.25,
   "V_MT_min": 0.114,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 67,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1168,
   "km_MT": 536.53,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726703",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 0.51,
   "V_MT_min": 0.396,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 616,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 236,
   "km_MT": 124.08,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726704",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 21,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 149,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3676,
   "km_MT": 1683.67,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726705",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.96,
   "V_MT_min": 0.84,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 71,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1595,
   "km_MT": 602.32,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726706",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 84,
   "nos_nan": 0,
   "perdas_pct": 1.58,
   "V_MT_min": 0.529,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 295,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 5682,
   "km_MT": 2532.74,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726707",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 1.69,
   "V_MT_min": 0.072,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 651,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 1735,
   "km_MT": 599.41,
   "chaves_ilhadas": 60,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726708",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.76,
   "V_MT_min": 0.804,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14179,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1607,
   "km_MT": 752.56,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726709",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.99,
   "V_MT_min": 0.87,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 177,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 3814,
   "km_MT": 1795.47,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726710",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.88,
   "V_MT_min": 0.13,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 35,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 479,
   "km_MT": 179.57,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726711",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.62,
   "V_MT_min": 1.034,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 3999,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 452,
   "km_MT": 138.37,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726712",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.82,
   "V_MT_min": 0.777,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 496,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 2685,
   "km_MT": 906.43,
   "chaves_ilhadas": 59,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726713",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.73,
   "V_MT_min": 1.03,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 6746,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 976,
   "km_MT": 529.34,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726714",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.34,
   "V_MT_min": 0.903,
   "cargas_sem_tensao": 41,
   "ramos_isolados": 177,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 844,
   "km_MT": 290.48,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726715",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 1.66,
   "V_MT_min": 0.788,
   "cargas_sem_tensao": 131,
   "ramos_isolados": 222,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2170,
   "km_MT": 777.69,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726716",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.31,
   "V_MT_min": 0.95,
   "cargas_sem_tensao": 34,
   "ramos_isolados": 345,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 1657,
   "km_MT": 337.45,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726717",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.4,
   "V_MT_min": 0.233,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 130,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2255,
   "km_MT": 1064.58,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726718",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 1.52,
   "V_MT_min": 0.266,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 217,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 2634,
   "km_MT": 885.01,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726719",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.45,
   "V_MT_min": 0.786,
   "cargas_sem_tensao": 24,
   "ramos_isolados": 505,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 8150,
   "km_MT": 3085.79,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726720",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 1.46,
   "V_MT_min": 0.022,
   "cargas_sem_tensao": 54,
   "ramos_isolados": 351,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 3465,
   "km_MT": 1368.39,
   "chaves_ilhadas": 74,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726721",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 22,
   "nos_nan": 0,
   "perdas_pct": 5.75,
   "V_MT_min": 0.036,
   "cargas_sem_tensao": 38,
   "ramos_isolados": 376,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2321,
   "km_MT": 818.56,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726722",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.46,
   "V_MT_min": 0.919,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 285,
   "km_MT": 144.29,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726723",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.68,
   "V_MT_min": 1.024,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 21,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 432,
   "km_MT": 225.09,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726724",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 2.99,
   "V_MT_min": 0.049,
   "cargas_sem_tensao": 80,
   "ramos_isolados": 199,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2584,
   "km_MT": 1260.98,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726725",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.15,
   "V_MT_min": 0.975,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 97,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1328,
   "km_MT": 308.92,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726726",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.19,
   "V_MT_min": 0.052,
   "cargas_sem_tensao": 722,
   "ramos_isolados": 6811,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2690,
   "km_MT": 1919.7,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726727",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 1.23,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 205,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3695,
   "km_MT": 2116.35,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726728",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 18.88,
   "V_MT_min": 0.261,
   "cargas_sem_tensao": 29,
   "ramos_isolados": 533,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 518,
   "km_MT": 755.66,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726729",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.81,
   "V_MT_min": 0.937,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 91,
   "km_MT": 80.46,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726730",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 4.62,
   "V_MT_min": 0.812,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 171,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3806,
   "km_MT": 1621.35,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726731",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.74,
   "V_MT_min": 0.764,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 230,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 4633,
   "km_MT": 2367.4,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726732",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.1,
   "V_MT_min": 0.869,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 227,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2010,
   "km_MT": 675.87,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726733",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.65,
   "V_MT_min": 0.683,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 148,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3229,
   "km_MT": 1814.38,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726734",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 1.54,
   "V_MT_min": 0.223,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 287,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2997,
   "km_MT": 1702.82,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726735",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.04,
   "V_MT_min": 0.672,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 63,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 769,
   "km_MT": 750.94,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726736",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 25,
   "nos_nan": 0,
   "perdas_pct": 1.27,
   "V_MT_min": 0.362,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 381,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 4439,
   "km_MT": 2601.18,
   "chaves_ilhadas": 70,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726737",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.27,
   "V_MT_min": 0.829,
   "cargas_sem_tensao": 26,
   "ramos_isolados": 480,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2964,
   "km_MT": 1413.46,
   "chaves_ilhadas": 58,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726738",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 1.57,
   "V_MT_min": 0.019,
   "cargas_sem_tensao": 136,
   "ramos_isolados": 101,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2271,
   "km_MT": 1792.69,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726740",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.02,
   "V_MT_min": 0.734,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 87,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 273,
   "km_MT": 426.41,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726741",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 51,
   "nos_nan": 0,
   "perdas_pct": 2.01,
   "V_MT_min": 0.144,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 312,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 2305,
   "km_MT": 661.44,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726742",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 1.83,
   "V_MT_min": 0.318,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 278,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3418,
   "km_MT": 2129.45,
   "chaves_ilhadas": 75,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726743",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.3,
   "V_MT_min": 0.767,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 232,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2291,
   "km_MT": 609.35,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726744",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.25,
   "V_MT_min": 0.717,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 34,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 586,
   "km_MT": 533.3,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726745",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.77,
   "V_MT_min": 0.754,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 111,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2262,
   "km_MT": 1568.23,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726746",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 1.81,
   "V_MT_min": 0.196,
   "cargas_sem_tensao": 82,
   "ramos_isolados": 355,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 5409,
   "km_MT": 2419.67,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726747",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "V_MT_min": 0.412,
   "cargas_sem_tensao": 135,
   "ramos_isolados": 930,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2911,
   "km_MT": 2068.04,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726748",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.87,
   "V_MT_min": 0.694,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 107,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1668,
   "km_MT": 1151.67,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726750",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 0.62,
   "V_MT_min": 0.191,
   "cargas_sem_tensao": 597,
   "ramos_isolados": 3355,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1125,
   "km_MT": 1012.31,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726751",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 1.74,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 971,
   "ramos_isolados": 1682,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 4439,
   "km_MT": 1781.73,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726753",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 1.67,
   "V_MT_min": 0.052,
   "cargas_sem_tensao": 29,
   "ramos_isolados": 699,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 5225,
   "km_MT": 2702.59,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726754",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 73,
   "nos_nan": 0,
   "perdas_pct": 2.05,
   "V_MT_min": 0.023,
   "cargas_sem_tensao": 88,
   "ramos_isolados": 495,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2019,
   "km_MT": 1239.13,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726756",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 8.05,
   "V_MT_min": 0.107,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 279,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 5320,
   "km_MT": 2965.65,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726757",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.43,
   "V_MT_min": 1.02,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 42,
   "km_MT": 35.7,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726760",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.42,
   "V_MT_min": 0.885,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 15858,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1745,
   "km_MT": 1071.66,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726762",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 0.83,
   "V_MT_min": 0.153,
   "cargas_sem_tensao": 24,
   "ramos_isolados": 364,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2075,
   "km_MT": 1817.26,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726764",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 1.2,
   "V_MT_min": 0.474,
   "cargas_sem_tensao": 49,
   "ramos_isolados": 418,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 3727,
   "km_MT": 1554.12,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726765",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 1.31,
   "V_MT_min": 0.444,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 12517,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1287,
   "km_MT": 927.6,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726766",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.99,
   "V_MT_min": 0.891,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 92,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1106,
   "km_MT": 720.64,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726767",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.74,
   "V_MT_min": 0.972,
   "cargas_sem_tensao": 21,
   "ramos_isolados": 196,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 913,
   "km_MT": 151.42,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726768",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 2.95,
   "V_MT_min": 0.793,
   "cargas_sem_tensao": 764,
   "ramos_isolados": 12593,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 980,
   "km_MT": 987.61,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726769",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 21,
   "nos_nan": 0,
   "perdas_pct": 58.71,
   "V_MT_min": 0.072,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 125,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1817,
   "km_MT": 717.9,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726770",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 44,
   "nos_nan": 0,
   "perdas_pct": 4.18,
   "V_MT_min": 0.255,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 422,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 3801,
   "km_MT": 2491.55,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726771",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.23,
   "V_MT_min": 0.785,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 314,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 2534,
   "km_MT": 755.82,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726772",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 28,
   "nos_nan": 0,
   "perdas_pct": 4.58,
   "V_MT_min": 0.048,
   "cargas_sem_tensao": 541,
   "ramos_isolados": 3666,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2672,
   "km_MT": 2221.54,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726773",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 46.65,
   "V_MT_min": 0.143,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 216,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 8,
   "trafos": 3655,
   "km_MT": 1726.68,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726774",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 2.0,
   "V_MT_min": 0.018,
   "cargas_sem_tensao": 36,
   "ramos_isolados": 404,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2071,
   "km_MT": 1850.03,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726775",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.96,
   "V_MT_min": 0.974,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 76,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 761,
   "km_MT": 247.65,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726776",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 49,
   "nos_nan": 0,
   "perdas_pct": 5.15,
   "V_MT_min": 0.026,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 84,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 2060,
   "km_MT": 1471.12,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726777",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.98,
   "V_MT_min": 0.789,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 132,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1333,
   "km_MT": 349.46,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726778",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.72,
   "V_MT_min": 0.865,
   "cargas_sem_tensao": 49,
   "ramos_isolados": 710,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 471,
   "km_MT": 756.43,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726779",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.179,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 201,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 1958,
   "km_MT": 671.96,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726780",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 28,
   "nos_nan": 0,
   "perdas_pct": 1.27,
   "V_MT_min": 0.231,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 301,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3941,
   "km_MT": 2308.44,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726781",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 22,
   "nos_nan": 0,
   "perdas_pct": 3.53,
   "V_MT_min": 0.026,
   "cargas_sem_tensao": 45,
   "ramos_isolados": 250,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 6939,
   "km_MT": 2487.87,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726782",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.14,
   "V_MT_min": 0.017,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 166,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2112,
   "km_MT": 1608.25,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726783",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.88,
   "V_MT_min": 0.996,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 197,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 1055,
   "km_MT": 195.34,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726784",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 1.26,
   "V_MT_min": 0.404,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 265,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 2171,
   "km_MT": 707.04,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726785",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.82,
   "V_MT_min": 0.822,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 256,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2532,
   "km_MT": 803.59,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726786",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.41,
   "V_MT_min": 0.712,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 459,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 9264,
   "km_MT": 3421.64,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726787",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 1.93,
   "V_MT_min": 0.022,
   "cargas_sem_tensao": 122,
   "ramos_isolados": 246,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 5694,
   "km_MT": 3200.88,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726788",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 25,
   "nos_nan": 0,
   "perdas_pct": 1.07,
   "V_MT_min": 0.012,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 125,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2540,
   "km_MT": 1200.04,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726789",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.47,
   "V_MT_min": 0.742,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 111,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2098,
   "km_MT": 702.41,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726790",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 28,
   "nos_nan": 0,
   "perdas_pct": 5.41,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 23,
   "ramos_isolados": 3733,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1780,
   "km_MT": 942.92,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726791",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.41,
   "V_MT_min": 0.087,
   "cargas_sem_tensao": 34,
   "ramos_isolados": 247,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3549,
   "km_MT": 2644.95,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726792",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.44,
   "V_MT_min": 1.021,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 210,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 351,
   "km_MT": 143.76,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726793",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.15,
   "V_MT_min": 0.848,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 245,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2364,
   "km_MT": 851.42,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726794",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 2.7,
   "V_MT_min": 0.076,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 168,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3466,
   "km_MT": 2327.56,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726795",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.66,
   "V_MT_min": 1.017,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 408,
   "km_MT": 172.66,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726797",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 13.09,
   "V_MT_min": 0.941,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 149,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3296,
   "km_MT": 1282.18,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726798",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 1.12,
   "V_MT_min": 0.018,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 307,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2573,
   "km_MT": 1065.38,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726799",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 0.72,
   "V_MT_min": 0.023,
   "cargas_sem_tensao": 102,
   "ramos_isolados": 118,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2205,
   "km_MT": 1513.11,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726800",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 38,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "V_MT_min": 0.726,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 209,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2511,
   "km_MT": 786.69,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726801",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.26,
   "V_MT_min": 0.792,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 161,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 3731,
   "km_MT": 1806.39,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726802",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.01,
   "V_MT_min": 0.916,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 377,
   "km_MT": 148.63,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726803",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.33,
   "V_MT_min": 0.784,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 89,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1408,
   "km_MT": 804.18,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726804",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 1.17,
   "V_MT_min": 0.439,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 855,
   "km_MT": 640.2,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726805",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.55,
   "V_MT_min": 0.704,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1646,
   "km_MT": 735.3,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726807",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.23,
   "V_MT_min": 0.79,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 130,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1121,
   "km_MT": 417.46,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726808",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.1,
   "V_MT_min": 0.23,
   "cargas_sem_tensao": 298,
   "ramos_isolados": 384,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 6590,
   "km_MT": 2413.89,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726809",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.54,
   "V_MT_min": 0.721,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 216,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3655,
   "km_MT": 1761.98,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726810",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.35,
   "V_MT_min": 0.579,
   "cargas_sem_tensao": 37,
   "ramos_isolados": 260,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2429,
   "km_MT": 810.4,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726811",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.25,
   "V_MT_min": 0.837,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 148,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1054,
   "km_MT": 302.16,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726812",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "V_MT_min": 0.877,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 127,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1671,
   "km_MT": 1225.01,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726814",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 0.66,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 70,
   "ramos_isolados": 347,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 3914,
   "km_MT": 1137.35,
   "chaves_ilhadas": 64,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726815",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 0.84,
   "V_MT_min": 0.039,
   "cargas_sem_tensao": 70,
   "ramos_isolados": 101,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2653,
   "km_MT": 1245.48,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726816",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 31,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 190,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1927,
   "km_MT": 982.22,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726817",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "V_MT_min": 0.023,
   "cargas_sem_tensao": 222,
   "ramos_isolados": 253,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 4699,
   "km_MT": 2479.59,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726818",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.85,
   "V_MT_min": 0.059,
   "cargas_sem_tensao": 36,
   "ramos_isolados": 395,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3101,
   "km_MT": 1626.91,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726819",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.86,
   "V_MT_min": 0.094,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1061,
   "km_MT": 763.59,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726821",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.15,
   "V_MT_min": 0.897,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 103,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 905,
   "km_MT": 241.33,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726822",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.6,
   "V_MT_min": 0.813,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 89,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1409,
   "km_MT": 751.68,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726823",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 3.5,
   "V_MT_min": 0.569,
   "cargas_sem_tensao": 48,
   "ramos_isolados": 185,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2027,
   "km_MT": 1038.83,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726824",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 0.62,
   "V_MT_min": 0.017,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 160,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2101,
   "km_MT": 1540.24,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726825",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "V_MT_min": 0.044,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 128,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2289,
   "km_MT": 838.44,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726826",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 25,
   "nos_nan": 0,
   "perdas_pct": 1.63,
   "V_MT_min": 0.063,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 330,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3679,
   "km_MT": 1168.81,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726827",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 22,
   "nos_nan": 0,
   "perdas_pct": 1.65,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 84,
   "ramos_isolados": 385,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 5730,
   "km_MT": 2442.94,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726828",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 1.55,
   "V_MT_min": 0.102,
   "cargas_sem_tensao": 60,
   "ramos_isolados": 169,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3033,
   "km_MT": 1558.6,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726829",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 1.35,
   "V_MT_min": 0.03,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 133,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2418,
   "km_MT": 1105.74,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726830",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 22,
   "nos_nan": 0,
   "perdas_pct": 2.08,
   "V_MT_min": 0.196,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 182,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3325,
   "km_MT": 1521.14,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726831",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.23,
   "V_MT_min": 0.036,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 135,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1942,
   "km_MT": 1488.41,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726832",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.11,
   "V_MT_min": 0.988,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 161,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1578,
   "km_MT": 287.46,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726833",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.21,
   "V_MT_min": 0.857,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 144,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1640,
   "km_MT": 337.43,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726834",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.6,
   "V_MT_min": 0.904,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 143,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1287,
   "km_MT": 350.56,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726835",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.9,
   "V_MT_min": 0.996,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 507,
   "km_MT": 194.58,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726836",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 31,
   "nos_nan": 0,
   "perdas_pct": 1.12,
   "V_MT_min": 0.681,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 146,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2632,
   "km_MT": 1353.44,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726837",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "V_MT_min": 0.836,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 151,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3753,
   "km_MT": 1594.97,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726838",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.77,
   "V_MT_min": 0.831,
   "cargas_sem_tensao": 374,
   "ramos_isolados": 2122,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1361,
   "km_MT": 708.32,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726840",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.55,
   "V_MT_min": 0.926,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 748,
   "km_MT": 213.04,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726841",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.21,
   "V_MT_min": 0.702,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 173,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 4021,
   "km_MT": 1940.59,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726842",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.17,
   "V_MT_min": 0.879,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 133,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2830,
   "km_MT": 1446.06,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726843",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.9,
   "V_MT_min": 0.822,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9564,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1527,
   "km_MT": 900.66,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726845",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "V_MT_min": 0.923,
   "cargas_sem_tensao": 24,
   "ramos_isolados": 239,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 1837,
   "km_MT": 679.51,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726846",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "V_MT_min": 0.805,
   "cargas_sem_tensao": 29,
   "ramos_isolados": 255,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2106,
   "km_MT": 918.88,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726847",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "V_MT_min": 0.744,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 262,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3175,
   "km_MT": 1078.03,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726848",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 1.5,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 429,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 7542,
   "km_MT": 4056.53,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726849",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.21,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 105,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1148,
   "km_MT": 212.85,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726850",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.13,
   "V_MT_min": 0.886,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 103,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1318,
   "km_MT": 403.85,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726851",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "V_MT_min": 0.631,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 129,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 4,
   "trafos": 2240,
   "km_MT": 1237.82,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726852",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.1,
   "V_MT_min": 0.699,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 143,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2045,
   "km_MT": 999.96,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726853",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.76,
   "V_MT_min": 1.02,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2227,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 715,
   "km_MT": 336.73,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726854",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 0.79,
   "V_MT_min": 0.248,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 232,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 5241,
   "km_MT": 2192.9,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726855",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.16,
   "V_MT_min": 0.797,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 231,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 4388,
   "km_MT": 2287.57,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726862",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 1.65,
   "V_MT_min": 0.809,
   "cargas_sem_tensao": 29,
   "ramos_isolados": 622,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 8231,
   "km_MT": 4381.68,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726863",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 1.04,
   "V_MT_min": 0.187,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 199,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1738,
   "km_MT": 592.58,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726864",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.13,
   "V_MT_min": 0.824,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4644,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1794,
   "km_MT": 1007.54,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726865",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 1.87,
   "V_MT_min": 0.336,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 190,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 7,
   "trafos": 2576,
   "km_MT": 887.94,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726866",
   "veredicto": "NAO_CONVERGE[C-API:100]",
   "convergiu": false,
   "iteracoes": 100,
   "nos_nan": 0,
   "perdas_pct": 2.27,
   "V_MT_min": 0.029,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 150,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2851,
   "km_MT": 1639.18,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726867",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 1.15,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 70,
   "ramos_isolados": 41,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 820,
   "km_MT": 618.66,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726868",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726869",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "V_MT_min": 0.651,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 201,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 5,
   "trafos": 2462,
   "km_MT": 1053.86,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726870",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 17.84,
   "V_MT_min": 0.697,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 180,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 3168,
   "km_MT": 1753.16,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726871",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 51.89,
   "V_MT_min": 0.851,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 132,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2126,
   "km_MT": 1034.21,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726872",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 2.32,
   "V_MT_min": 0.047,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 335,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 6884,
   "km_MT": 3143.02,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726875",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.41,
   "V_MT_min": 0.992,
   "cargas_sem_tensao": 57,
   "ramos_isolados": 234,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 689,
   "km_MT": 136.37,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726880",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 2.26,
   "V_MT_min": 0.067,
   "cargas_sem_tensao": 275,
   "ramos_isolados": 116,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2294,
   "km_MT": 799.11,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726919",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.82,
   "V_MT_min": 0.913,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 103,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 716,
   "km_MT": 149.4,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726920",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 1.66,
   "V_MT_min": 0.099,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 177,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 4595,
   "km_MT": 2287.11,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726921",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 1.92,
   "V_MT_min": 0.147,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 85,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1234,
   "km_MT": 524.27,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726925",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 2.63,
   "V_MT_min": 0.028,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 595,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 5425,
   "km_MT": 2537.52,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726930",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.3,
   "V_MT_min": 0.832,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 200,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2989,
   "km_MT": 1169.84,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726933",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 3.56,
   "V_MT_min": 0.71,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 113,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 3510,
   "km_MT": 1112.39,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726935",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.93,
   "V_MT_min": 0.461,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 146,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3162,
   "km_MT": 1388.99,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726956",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.76,
   "V_MT_min": 1.032,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 27,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 493,
   "km_MT": 295.76,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726959",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 10.42,
   "V_MT_min": 0.817,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 154,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2076,
   "km_MT": 874.11,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1726996",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.95,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 235,
   "ramos_isolados": 2089,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1895,
   "km_MT": 1246.01,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1727058",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.9,
   "V_MT_min": 0.267,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 78,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 391,
   "km_MT": 99.26,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1727080",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.89,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 196,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 985,
   "km_MT": 147.22,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1727098",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 1.31,
   "V_MT_min": 0.407,
   "cargas_sem_tensao": 38,
   "ramos_isolados": 251,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3599,
   "km_MT": 1381.33,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1727122",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.88,
   "V_MT_min": 0.265,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 119,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 779,
   "km_MT": 211.0,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1727135",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.7,
   "V_MT_min": 0.91,
   "cargas_sem_tensao": 78,
   "ramos_isolados": 508,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 630,
   "km_MT": 163.7,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1727143",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 26,
   "nos_nan": 0,
   "perdas_pct": 1.78,
   "V_MT_min": 0.208,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 343,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 5063,
   "km_MT": 2452.02,
   "chaves_ilhadas": 60,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1776775614",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.72,
   "V_MT_min": 0.819,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 151,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1969,
   "km_MT": 1079.65,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1924897275",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "1932305",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.4,
   "V_MT_min": 0.858,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 216,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 1922,
   "km_MT": 548.49,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "193277246",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.12,
   "V_MT_min": 0.989,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 120,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1048,
   "km_MT": 302.34,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "196957193",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 1.17,
   "V_MT_min": 0.028,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 125,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1356,
   "km_MT": 613.98,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "197871814",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 1.22,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 288,
   "ramos_isolados": 106,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2073,
   "km_MT": 1088.06,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "199391890",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 2.12,
   "V_MT_min": 0.276,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 85,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 1974,
   "km_MT": 1270.21,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "204931151",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 32,
   "nos_nan": 0,
   "perdas_pct": 1.29,
   "V_MT_min": 0.07,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 213,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2149,
   "km_MT": 807.18,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "204982678",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 0.9,
   "V_MT_min": 0.349,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 964,
   "km_MT": 375.96,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "205347668",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 7.33,
   "V_MT_min": 0.877,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 112,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1571,
   "km_MT": 1072.56,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": null
  },
  {
   "se": "206781865",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.01,
   "V_MT_min": 0.986,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 95,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 642,
   "km_MT": 421.27,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "207855364",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 22,
   "nos_nan": 0,
   "perdas_pct": 1.16,
   "V_MT_min": 0.239,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 131,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 860,
   "km_MT": 525.16,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "2549284192",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "2624991262",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 135,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 4,
   "km_MT": 4.76,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "2626914775",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 25,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "2631479535",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "2762879832",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 25,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "2782585",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 1.92,
   "V_MT_min": 0.158,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 169,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2880,
   "km_MT": 1145.62,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "2782587",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "V_MT_min": 1.007,
   "cargas_sem_tensao": 132,
   "ramos_isolados": 1635,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 42,
   "trafos": 743,
   "km_MT": 131.49,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "2782589",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 0.69,
   "V_MT_min": 0.272,
   "cargas_sem_tensao": 49,
   "ramos_isolados": 198,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1346,
   "km_MT": 629.38,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "463584534",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 1.46,
   "V_MT_min": 0.813,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 125,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2066,
   "km_MT": 1109.18,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "834873832",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.5,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 262,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 303,
   "km_MT": 315.52,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "836514140",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.95,
   "V_MT_min": 0.884,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 57,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 273,
   "km_MT": 114.24,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "865679158",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.2,
   "V_MT_min": 0.925,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 86,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1980,
   "km_MT": 797.16,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  },
  {
   "se": "961214205",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.81,
   "V_MT_min": 0.832,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 105,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 638,
   "km_MT": 203.78,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": null
  }
 ]
}
