{
 "base": "CPFL",
 "pasta": "MODELOS_CPFL_V21",
 "procedencia": {
  "commit": "",
  "descricao": "",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-26 07:56:00",
  "base": "CPFL"
 },
 "bdgd": "CPFL_Paulista_63_2024-12-31_V11_20250731-1036.gdb",
 "dist": "63",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 265,
 "subestacoes_geradas": 265,
 "alimentadores": 1636,
 "rollup": {
  "ses": 265,
  "sadias": 265,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 237385,
  "km_MT": 90817.0,
  "chaves_ilhadas": 52,
  "reguladores_pendurados": 157,
  "trafos_pac_invertido": 0,
  "kW_morto": 56659.1,
  "kW_nominal": 3435339.8
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.2944009532928606,
   "pct_declarado": 1.5348386091342583,
   "razao": 2.146415221565935,
   "n": 1501
  },
  "referencia_externa": {
   "pct_modelo": 3.2944009532928606,
   "referencia_pct": 7.4,
   "razao": 0.44518931801254874,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 1636,
   "comparados": 1501,
   "fora": 135,
   "sem_declaracao": 20,
   "sem_energia_no_modelo": 30,
   "sem_os_dois": 85,
   "cobertura_pct": 91.7481662591687,
   "declarado_e_morto_pct": 1.8337408312958434,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 15,
   "de": 1501,
   "teto": 20.0,
   "pior_pct": 337.715,
   "fatia_da_perda_pct": 2.2822424701163495
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 1518,
  "viola_de_verdade": 16,
  "pct_viola": 1.05,
  "por_motivo": {
   "perda modelada absurda": 11,
   "denominador minusculo": 3,
   "no limite": 2
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 518011,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 3605,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "ABR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "V_MT_min": 0.935,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 195,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 690,
   "km_MT": 292.64,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 61,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AER",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.36,
   "V_MT_min": 0.854,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 799,
   "km_MT": 209.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AGU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "V_MT_min": 0.91,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 86,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1023,
   "km_MT": 519.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.39,
   "V_MT_min": 0.9,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 795,
   "km_MT": 612.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ALT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.14,
   "V_MT_min": 0.854,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 91,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1691,
   "km_MT": 978.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AMC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.81,
   "V_MT_min": 0.976,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9393,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1399,
   "km_MT": 312.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AME",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.37,
   "V_MT_min": 0.948,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 298,
   "km_MT": 56.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AMP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.98,
   "V_MT_min": 0.781,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7476,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1540,
   "km_MT": 527.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AND",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.15,
   "V_MT_min": 0.949,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 161,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1565,
   "km_MT": 239.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ANH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "V_MT_min": 0.877,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7829,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1098,
   "km_MT": 436.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ANT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "V_MT_min": 0.914,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 112,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 885,
   "km_MT": 223.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.57,
   "V_MT_min": 0.949,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5396,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 977,
   "km_MT": 253.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ATH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "V_MT_min": 0.855,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 81,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 876,
   "km_MT": 271.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ATU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 8.73,
   "V_MT_min": 0.995,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 125,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1276,
   "km_MT": 841.56,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AUS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "V_MT_min": 0.956,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 246,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 2206,
   "km_MT": 484.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AUX",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.7,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 399,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 13,
   "trafos": 4718,
   "km_MT": 2439.49,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "V_MT_min": 0.942,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 140,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1198,
   "km_MT": 331.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.85,
   "V_MT_min": 0.97,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5270,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 866,
   "km_MT": 167.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.2,
   "V_MT_min": 0.875,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 90,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1075,
   "km_MT": 481.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "V_MT_min": 0.895,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 121,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1724,
   "km_MT": 812.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.06,
   "V_MT_min": 0.886,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15923,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 2703,
   "km_MT": 688.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "V_MT_min": 0.964,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 63,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 786,
   "km_MT": 206.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.96,
   "V_MT_min": 0.957,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 915,
   "km_MT": 325.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.867,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 68,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 698,
   "km_MT": 306.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BDQ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.12,
   "V_MT_min": 0.906,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 62,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 807,
   "km_MT": 312.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BEB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.28,
   "V_MT_min": 0.89,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 134,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1247,
   "km_MT": 509.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BEI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.02,
   "V_MT_min": 0.996,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 369,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 46,
   "km_MT": 6.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.19,
   "V_MT_min": 0.891,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 540,
   "km_MT": 358.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BGE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "V_MT_min": 0.962,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2679,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 238,
   "km_MT": 63.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BGU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.63,
   "V_MT_min": 0.995,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 114,
   "km_MT": 17.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BIL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.6,
   "V_MT_min": 0.862,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 472,
   "km_MT": 220.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 265,
   "km_MT": 50.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BLV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 59.81,
   "V_MT_min": 0.027,
   "cargas_sem_tensao": 5184,
   "ramos_isolados": 10689,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 1423,
   "km_MT": 737.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BNH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "V_MT_min": 0.901,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 382,
   "km_MT": 125.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BOA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "V_MT_min": 0.953,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 86,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 761,
   "km_MT": 158.44,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BOC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.75,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 304,
   "km_MT": 149.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BOT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "V_MT_min": 0.884,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8929,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1322,
   "km_MT": 398.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.93,
   "V_MT_min": 0.903,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 422,
   "km_MT": 240.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.28,
   "V_MT_min": 0.868,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 63,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 766,
   "km_MT": 431.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.82,
   "V_MT_min": 0.943,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 622,
   "km_MT": 172.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.38,
   "V_MT_min": 0.86,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 116,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1602,
   "km_MT": 726.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.61,
   "V_MT_min": 0.885,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1796,
   "km_MT": 1028.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.18,
   "V_MT_min": 0.892,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 316,
   "km_MT": 218.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BTH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "V_MT_min": 0.901,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 144,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 990,
   "km_MT": 206.31,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.71,
   "V_MT_min": 0.407,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4485,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1367,
   "km_MT": 905.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.23,
   "V_MT_min": 0.989,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 249,
   "km_MT": 42.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "V_MT_min": 0.994,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 9950,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 30,
   "trafos": 2317,
   "km_MT": 206.89,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.11,
   "V_MT_min": 0.854,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8212,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1420,
   "km_MT": 543.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.67,
   "V_MT_min": 0.94,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 199,
   "km_MT": 79.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.35,
   "V_MT_min": 0.976,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3345,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 824,
   "km_MT": 128.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.9,
   "V_MT_min": 0.963,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 554,
   "km_MT": 164.51,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CIL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.2,
   "V_MT_min": 0.971,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 561,
   "km_MT": 91.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CJB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.97,
   "V_MT_min": 0.883,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 73,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 801,
   "km_MT": 433.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CJU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.4,
   "V_MT_min": 0.899,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 124,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1781,
   "km_MT": 851.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CLN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "V_MT_min": 0.869,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 754,
   "km_MT": 459.9,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.93,
   "V_MT_min": 0.934,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 104,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 699,
   "km_MT": 169.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.18,
   "V_MT_min": 0.989,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 437,
   "km_MT": 415.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.27,
   "V_MT_min": 0.852,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 190,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1071,
   "km_MT": 197.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "V_MT_min": 0.825,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8818,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1315,
   "km_MT": 363.46,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.86,
   "V_MT_min": 1.008,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 262,
   "km_MT": 118.63,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "V_MT_min": 0.973,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 392,
   "km_MT": 77.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.79,
   "V_MT_min": 0.82,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 68,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 666,
   "km_MT": 269.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.96,
   "V_MT_min": 0.884,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 457,
   "km_MT": 188.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CQD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.24,
   "V_MT_min": 0.889,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 358,
   "km_MT": 160.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.71,
   "V_MT_min": 0.845,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 101,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 11,
   "trafos": 805,
   "km_MT": 293.76,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.31,
   "V_MT_min": 0.781,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1408,
   "km_MT": 793.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.53,
   "V_MT_min": 0.911,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 77,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 759,
   "km_MT": 236.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CVE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3992,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 923,
   "km_MT": 149.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.94,
   "V_MT_min": 0.864,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9223,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1551,
   "km_MT": 788.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DIC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "V_MT_min": 0.877,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2105,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 416,
   "km_MT": 112.84,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DMT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.22,
   "V_MT_min": 0.919,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15262,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 2266,
   "km_MT": 601.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DOB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.28,
   "V_MT_min": 0.907,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 642,
   "km_MT": 290.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DOC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.76,
   "V_MT_min": 0.862,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 101,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1213,
   "km_MT": 639.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "V_MT_min": 0.969,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 327,
   "km_MT": 71.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DUA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.03,
   "V_MT_min": 1.039,
   "cargas_sem_tensao": 6033,
   "ramos_isolados": 22740,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1998,
   "km_MT": 1199.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EBS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "V_MT_min": 0.943,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 69,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 454,
   "km_MT": 96.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EFA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.73,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 717,
   "km_MT": 273.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ESM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.44,
   "V_MT_min": 0.981,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2863,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 438,
   "km_MT": 96.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ESP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.79,
   "V_MT_min": 0.838,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 83,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1417,
   "km_MT": 591.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EST",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "V_MT_min": 0.967,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4146,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1035,
   "km_MT": 163.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FIG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "V_MT_min": 0.983,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2087,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 429,
   "km_MT": 88.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "V_MT_min": 0.754,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9933,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1501,
   "km_MT": 511.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.42,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 876,
   "km_MT": 490.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FZV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.41,
   "V_MT_min": 0.911,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 599,
   "km_MT": 153.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GAV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.35,
   "V_MT_min": 0.825,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9299,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1177,
   "km_MT": 921.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.99,
   "V_MT_min": 0.985,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 709,
   "km_MT": 308.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GLI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 17.15,
   "V_MT_min": 1.006,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 273,
   "km_MT": 186.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GNB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "V_MT_min": 0.92,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8210,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 2422,
   "km_MT": 861.59,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.49,
   "V_MT_min": 0.053,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 98,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1076,
   "km_MT": 682.11,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GPS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "V_MT_min": 0.963,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 100,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1082,
   "km_MT": 621.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GPU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.18,
   "V_MT_min": 0.864,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 108,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1159,
   "km_MT": 494.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.9,
   "V_MT_min": 0.885,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 431,
   "km_MT": 186.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.65,
   "V_MT_min": 0.956,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6695,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1352,
   "km_MT": 314.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.61,
   "V_MT_min": 0.98,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 324,
   "km_MT": 241.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.2,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 385,
   "km_MT": 291.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GTU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.12,
   "V_MT_min": 0.95,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 977,
   "km_MT": 714.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GVT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "V_MT_min": 0.9,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 612,
   "km_MT": 288.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HIP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.91,
   "V_MT_min": 0.92,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8804,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1616,
   "km_MT": 398.63,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 96,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 776,
   "km_MT": 149.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HOR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.29,
   "V_MT_min": 0.931,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7055,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1164,
   "km_MT": 246.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IAC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 5.63,
   "V_MT_min": 0.018,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 130,
   "causa": "REDE_EXTENSA",
   "alimentadores": 3,
   "trafos": 2194,
   "km_MT": 1297.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "V_MT_min": 0.996,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 177,
   "km_MT": 37.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "V_MT_min": 0.925,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 167,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1803,
   "km_MT": 706.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 494,
   "km_MT": 170.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ICE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.55,
   "V_MT_min": 0.861,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 239,
   "km_MT": 154.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IGV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.79,
   "V_MT_min": 0.87,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 127,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1181,
   "km_MT": 605.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.42,
   "V_MT_min": 1.023,
   "cargas_sem_tensao": 2367,
   "ramos_isolados": 4246,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 442,
   "km_MT": 117.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "V_MT_min": 0.951,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 105,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 724,
   "km_MT": 147.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "V_MT_min": 0.963,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4669,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 846,
   "km_MT": 147.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "V_MT_min": 0.875,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 124,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1227,
   "km_MT": 340.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.65,
   "V_MT_min": 0.882,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 438,
   "km_MT": 369.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.68,
   "V_MT_min": 0.887,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 91,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 214,
   "km_MT": 62.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.28,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 229,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 2831,
   "km_MT": 1380.17,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "V_MT_min": 0.955,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 113,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1477,
   "km_MT": 484.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.833,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 224,
   "km_MT": 63.69,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.96,
   "V_MT_min": 0.871,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 120,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2213,
   "km_MT": 1059.79,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.942,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 70,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 626,
   "km_MT": 167.53,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "V_MT_min": 0.824,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9587,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1228,
   "km_MT": 744.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.8,
   "V_MT_min": 0.971,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 67,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 781,
   "km_MT": 348.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.3,
   "V_MT_min": 0.977,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 630,
   "km_MT": 206.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.63,
   "V_MT_min": 0.901,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4665,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1053,
   "km_MT": 186.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.36,
   "V_MT_min": 0.91,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 453,
   "km_MT": 150.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "V_MT_min": 0.994,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 611,
   "km_MT": 230.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JCI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.88,
   "V_MT_min": 0.886,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 32,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 221,
   "km_MT": 86.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JDM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.982,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4388,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 992,
   "km_MT": 205.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JDN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.54,
   "V_MT_min": 0.771,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 87,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1025,
   "km_MT": 396.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.901,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 168,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1973,
   "km_MT": 878.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KBB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.035,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KBI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.035,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KIB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 19.2,
   "V_MT_min": 1.035,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 2,
   "km_MT": 3.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KIG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.035,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KMM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.035,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.71,
   "V_MT_min": 1.015,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 257,
   "km_MT": 135.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KPR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.035,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "V_MT_min": 0.796,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 604,
   "km_MT": 423.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 360,
   "km_MT": 147.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LEN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "V_MT_min": 0.896,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 90,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 936,
   "km_MT": 368.17,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LEO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.98,
   "V_MT_min": 0.906,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5005,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 905,
   "km_MT": 206.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.85,
   "V_MT_min": 0.896,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 71,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 735,
   "km_MT": 289.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.94,
   "V_MT_min": 0.815,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 718,
   "km_MT": 566.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.16,
   "V_MT_min": 0.974,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8793,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1549,
   "km_MT": 697.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "V_MT_min": 0.913,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4202,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1014,
   "km_MT": 179.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.6,
   "V_MT_min": 0.944,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5251,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 938,
   "km_MT": 176.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "V_MT_min": 0.855,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 688,
   "km_MT": 269.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MBI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.39,
   "V_MT_min": 0.951,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 807,
   "km_MT": 198.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MDC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.22,
   "V_MT_min": 0.921,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 50,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 455,
   "km_MT": 71.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MDE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "V_MT_min": 0.896,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5402,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1095,
   "km_MT": 294.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "V_MT_min": 0.838,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 123,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1267,
   "km_MT": 449.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MIV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "V_MT_min": 0.877,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 193,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1428,
   "km_MT": 501.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MMM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 0.48,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MOR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.38,
   "V_MT_min": 0.851,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7493,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1312,
   "km_MT": 415.74,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.72,
   "V_MT_min": 0.874,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 800,
   "km_MT": 416.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MRV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.933,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 136,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1078,
   "km_MT": 491.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "V_MT_min": 0.952,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 212,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1116,
   "km_MT": 129.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "V_MT_min": 0.997,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 339,
   "km_MT": 124.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.83,
   "V_MT_min": 0.921,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 418,
   "km_MT": 208.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NAP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.929,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 75,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 611,
   "km_MT": 115.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NAS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.89,
   "V_MT_min": 0.906,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 472,
   "km_MT": 117.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NDA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "V_MT_min": 0.915,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 389,
   "km_MT": 103.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.92,
   "V_MT_min": 0.882,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3273,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 999,
   "km_MT": 535.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NOD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "V_MT_min": 0.924,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 112,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 629,
   "km_MT": 164.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NUP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.07,
   "V_MT_min": 0.903,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3252,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 338,
   "km_MT": 224.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NVE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "V_MT_min": 0.934,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 78,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 572,
   "km_MT": 129.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NZE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8358,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1442,
   "km_MT": 295.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "OQD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "V_MT_min": 0.943,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 70,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 619,
   "km_MT": 169.1,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.97,
   "V_MT_min": 0.936,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 120,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1592,
   "km_MT": 438.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.24,
   "V_MT_min": 0.863,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1009,
   "km_MT": 698.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "V_MT_min": 0.851,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 148,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1520,
   "km_MT": 445.41,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.42,
   "V_MT_min": 0.853,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 128,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 990,
   "km_MT": 237.51,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "V_MT_min": 0.926,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1267,
   "km_MT": 235.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.66,
   "V_MT_min": 0.923,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 789,
   "km_MT": 522.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.039,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.78,
   "V_MT_min": 0.823,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1207,
   "km_MT": 493.76,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.25,
   "V_MT_min": 0.922,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 50,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 494,
   "km_MT": 310.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PEN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.06,
   "V_MT_min": 0.893,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 210,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 2280,
   "km_MT": 968.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PER",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "V_MT_min": 0.928,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 889,
   "km_MT": 333.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PGI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.92,
   "V_MT_min": 0.967,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 103,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1517,
   "km_MT": 701.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.13,
   "V_MT_min": 0.879,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 110,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1725,
   "km_MT": 711.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.19,
   "V_MT_min": 0.913,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 354,
   "km_MT": 80.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.75,
   "V_MT_min": 0.899,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 632,
   "km_MT": 266.84,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PJU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.29,
   "V_MT_min": 0.882,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 745,
   "km_MT": 370.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "V_MT_min": 0.968,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4127,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1270,
   "km_MT": 224.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16909,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1771,
   "km_MT": 1130.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "V_MT_min": 0.663,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 910,
   "km_MT": 340.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.55,
   "V_MT_min": 0.769,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 808,
   "km_MT": 501.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.36,
   "V_MT_min": 0.973,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3011,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 817,
   "km_MT": 124.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "V_MT_min": 0.868,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 108,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 916,
   "km_MT": 288.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.84,
   "V_MT_min": 0.786,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1002,
   "km_MT": 473.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.77,
   "V_MT_min": 0.889,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 107,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1114,
   "km_MT": 627.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "V_MT_min": 0.798,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8182,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1263,
   "km_MT": 531.48,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.953,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 226,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1876,
   "km_MT": 554.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PTL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.893,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 504,
   "km_MT": 313.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PTU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.1,
   "V_MT_min": 0.887,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 722,
   "km_MT": 384.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PVE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.03,
   "V_MT_min": 0.869,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4359,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 959,
   "km_MT": 137.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "QLB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.98,
   "V_MT_min": 0.981,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2847,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 571,
   "km_MT": 117.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "V_MT_min": 0.803,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5251,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1465,
   "km_MT": 487.7,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RGD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.888,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 200,
   "km_MT": 245.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RIB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.16,
   "V_MT_min": 1.03,
   "cargas_sem_tensao": 3011,
   "ramos_isolados": 3630,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 515,
   "km_MT": 66.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RIF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.21,
   "V_MT_min": 0.795,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 63,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 887,
   "km_MT": 533.04,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.76,
   "V_MT_min": 0.964,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 914,
   "km_MT": 593.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RLE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "V_MT_min": 0.86,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 94,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1033,
   "km_MT": 224.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "V_MT_min": 0.944,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 84,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1071,
   "km_MT": 195.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "V_MT_min": 0.946,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 487,
   "km_MT": 188.23,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RPS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.63,
   "V_MT_min": 0.878,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7644,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1298,
   "km_MT": 248.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.3,
   "V_MT_min": 0.954,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 789,
   "km_MT": 194.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.84,
   "V_MT_min": 0.891,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7765,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1711,
   "km_MT": 866.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.95,
   "V_MT_min": 0.995,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 685,
   "km_MT": 298.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.71,
   "V_MT_min": 0.873,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6037,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1639,
   "km_MT": 886.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.96,
   "V_MT_min": 0.96,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 465,
   "km_MT": 96.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "V_MT_min": 0.938,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5900,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1261,
   "km_MT": 345.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.85,
   "V_MT_min": 0.929,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4636,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1157,
   "km_MT": 163.7,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.83,
   "V_MT_min": 0.952,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 374,
   "km_MT": 186.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SEN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.32,
   "V_MT_min": 0.96,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1140,
   "km_MT": 339.39,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.16,
   "V_MT_min": 0.974,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 273,
   "km_MT": 89.23,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "V_MT_min": 0.898,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 227,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1802,
   "km_MT": 484.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.95,
   "V_MT_min": 0.978,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 80,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 665,
   "km_MT": 117.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.95,
   "V_MT_min": 0.956,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 779,
   "km_MT": 219.48,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SOC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.94,
   "V_MT_min": 0.92,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 89,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2450,
   "km_MT": 765.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SOZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "V_MT_min": 1.006,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 292,
   "km_MT": 113.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.33,
   "V_MT_min": 0.905,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 583,
   "km_MT": 162.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.1,
   "V_MT_min": 0.015,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 164,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1942,
   "km_MT": 881.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.97,
   "V_MT_min": 1.025,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 6,
   "km_MT": 10.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "V_MT_min": 0.818,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 101,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 851,
   "km_MT": 347.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.62,
   "V_MT_min": 0.873,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 83,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 850,
   "km_MT": 572.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.07,
   "V_MT_min": 0.939,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 569,
   "km_MT": 105.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.87,
   "V_MT_min": 0.872,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 440,
   "km_MT": 150.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.6,
   "V_MT_min": 0.873,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 188,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1440,
   "km_MT": 409.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SUM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.3,
   "V_MT_min": 0.966,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1879,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 727,
   "km_MT": 140.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.24,
   "V_MT_min": 1.017,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 311,
   "km_MT": 127.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAQ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "V_MT_min": 0.96,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5121,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1019,
   "km_MT": 181.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TCN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.52,
   "V_MT_min": 0.917,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 99,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 696,
   "km_MT": 493.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TEB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "V_MT_min": 0.886,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7634,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 2158,
   "km_MT": 755.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TNB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.5,
   "V_MT_min": 0.997,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 116,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1491,
   "km_MT": 795.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TPO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.931,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 918,
   "km_MT": 297.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TQT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "V_MT_min": 0.971,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 499,
   "km_MT": 186.49,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.42,
   "V_MT_min": 0.975,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5858,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1065,
   "km_MT": 183.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.77,
   "V_MT_min": 0.875,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7789,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1638,
   "km_MT": 440.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.41,
   "V_MT_min": 0.706,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 148,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 1505,
   "km_MT": 585.26,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.47,
   "V_MT_min": 0.813,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 77,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 878,
   "km_MT": 409.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.48,
   "V_MT_min": 0.896,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 742,
   "km_MT": 374.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 0.555,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UBU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UCH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "V_MT_min": 1.008,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 22,
   "km_MT": 9.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.3,
   "V_MT_min": 0.908,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 659,
   "km_MT": 411.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UEC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 81.09,
   "V_MT_min": 1.037,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 1,
   "km_MT": 0.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UGP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.06,
   "V_MT_min": 1.026,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 94,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1,
   "km_MT": 3.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UJA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ULE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UNE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "V_MT_min": 0.935,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 903,
   "km_MT": 266.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UNI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "V_MT_min": 0.943,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 88,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 876,
   "km_MT": 317.38,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.61,
   "V_MT_min": 0.943,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 255,
   "km_MT": 87.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UPI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.05,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "URP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "V_MT_min": 0.96,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 142,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1538,
   "km_MT": 286.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "USA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.01,
   "V_MT_min": 0.998,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "USG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 91.37,
   "V_MT_min": 0.024,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 1,
   "trafos": 230,
   "km_MT": 115.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "USJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UTS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "V_MT_min": 0.986,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3707,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 933,
   "km_MT": 149.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "V_MT_min": 0.917,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 95,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1182,
   "km_MT": 256.33,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "V_MT_min": 0.853,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 69,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 670,
   "km_MT": 379.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.06,
   "V_MT_min": 0.869,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5772,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1000,
   "km_MT": 255.99,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VTR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.15,
   "V_MT_min": 0.812,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7465,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 2280,
   "km_MT": 1093.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VVT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.63,
   "V_MT_min": 0.361,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 132,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2404,
   "km_MT": 1113.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
