{
 "base": "ENERGISA_M404",
 "pasta": "MODELOS_ENERGISA_M404_V21",
 "procedencia": {
  "commit": "",
  "descricao": "",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-26 08:17:27",
  "base": "ENERGISA_M404"
 },
 "bdgd": "Energisa_MS_404_2024-12-31_V11_20250730-1637.gdb",
 "dist": "404",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 62,
 "subestacoes_geradas": 62,
 "alimentadores": 359,
 "rollup": {
  "ses": 62,
  "sadias": 62,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 101092,
  "km_MT": 87140.2,
  "chaves_ilhadas": 1542,
  "reguladores_pendurados": 6,
  "trafos_pac_invertido": 0,
  "kW_morto": 44505.7,
  "kW_nominal": 734439.5
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 2.928113440097478,
   "pct_declarado": 2.210917394252089,
   "razao": 1.324388440612908,
   "n": 235
  },
  "referencia_externa": {
   "pct_modelo": 2.928113440097478,
   "referencia_pct": 7.4,
   "razao": 0.3956910054185781,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 345,
   "comparados": 235,
   "fora": 110,
   "sem_declaracao": 91,
   "sem_energia_no_modelo": 3,
   "sem_os_dois": 16,
   "cobertura_pct": 68.1159420289855,
   "declarado_e_morto_pct": 0.8695652173913043,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 0,
   "de": 235,
   "teto": 20.0,
   "pior_pct": 11.301,
   "fatia_da_perda_pct": 0.0
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 318,
  "viola_de_verdade": 10,
  "pct_viola": 3.14,
  "por_motivo": {
   "a investigar": 5,
   "perda modelada absurda": 2,
   "no limite": 2,
   "medida quase sem perda": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 295256,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 113,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "100",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 79,
   "nos_nan": 0,
   "perdas_pct": 5.34,
   "V_MT_min": 0.082,
   "cargas_sem_tensao": 1882,
   "ramos_isolados": 49402,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3951,
   "km_MT": 5882.82,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "11",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.12,
   "V_MT_min": 0.12,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 333,
   "km_MT": 295.4,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 24,
   "nos_nan": 0,
   "perdas_pct": 4.15,
   "V_MT_min": 0.062,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 19698,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4434,
   "km_MT": 4307.68,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "135307482",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 5.85,
   "V_MT_min": 0.164,
   "cargas_sem_tensao": 134,
   "ramos_isolados": 743,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 602,
   "km_MT": 1118.61,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "137407290",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 11.12,
   "V_MT_min": 0.345,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1062,
   "km_MT": 1949.6,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "142623",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 45,
   "nos_nan": 0,
   "perdas_pct": 6.65,
   "V_MT_min": 0.1,
   "cargas_sem_tensao": 194,
   "ramos_isolados": 1291,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2730,
   "km_MT": 3086.81,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "16",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 4.59,
   "V_MT_min": 0.327,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 321,
   "km_MT": 254.3,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "167467",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.08,
   "V_MT_min": 0.968,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 2262,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1309,
   "km_MT": 281.02,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "17176",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 43,
   "nos_nan": 0,
   "perdas_pct": 4.56,
   "V_MT_min": 0.14,
   "cargas_sem_tensao": 290,
   "ramos_isolados": 1780,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1419,
   "km_MT": 2189.87,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "195475632",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.57,
   "V_MT_min": 0.888,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 389,
   "km_MT": 275.24,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "21",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 15.78,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 99,
   "ramos_isolados": 6362,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3719,
   "km_MT": 2708.49,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "22",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.07,
   "V_MT_min": 0.457,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 781,
   "km_MT": 552.29,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 6.9,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 115,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1646,
   "km_MT": 2068.25,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "3",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 265,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "V_MT_min": 0.081,
   "cargas_sem_tensao": 1624,
   "ramos_isolados": 17881,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1473,
   "km_MT": 2192.39,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "30",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.43,
   "V_MT_min": 0.985,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 228,
   "km_MT": 134.53,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "31",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 12.73,
   "V_MT_min": 0.163,
   "cargas_sem_tensao": 284,
   "ramos_isolados": 1721,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1963,
   "km_MT": 2094.69,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "326386",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.66,
   "V_MT_min": 0.994,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 185,
   "km_MT": 116.27,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "33",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 13.04,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 312,
   "ramos_isolados": 8857,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1766,
   "km_MT": 3015.82,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "334932",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 10.39,
   "V_MT_min": 0.69,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 473,
   "km_MT": 318.26,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "339226",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.79,
   "V_MT_min": 0.99,
   "cargas_sem_tensao": 286,
   "ramos_isolados": 3722,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 903,
   "km_MT": 946.92,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "34",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 9.38,
   "V_MT_min": 0.141,
   "cargas_sem_tensao": 135,
   "ramos_isolados": 1942,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1854,
   "km_MT": 2039.35,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "343523",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 44.46,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 23,
   "ramos_isolados": 39,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 604,
   "km_MT": 1154.81,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "390754",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 31.86,
   "V_MT_min": 0.017,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 73,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1402,
   "km_MT": 1548.06,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "4",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.37,
   "V_MT_min": 0.941,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 68,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1004,
   "km_MT": 234.04,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "40",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 13.46,
   "V_MT_min": 0.016,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 24988,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3466,
   "km_MT": 3839.12,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "41",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 4.01,
   "V_MT_min": 0.877,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 105,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1008,
   "km_MT": 959.01,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "44",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.06,
   "V_MT_min": 0.769,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 386,
   "km_MT": 117.66,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "45",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.3,
   "V_MT_min": 0.953,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1198,
   "km_MT": 627.8,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "46",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 50,
   "nos_nan": 0,
   "perdas_pct": 6.61,
   "V_MT_min": 0.018,
   "cargas_sem_tensao": 384,
   "ramos_isolados": 2019,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3049,
   "km_MT": 2765.57,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "47",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 22,
   "nos_nan": 0,
   "perdas_pct": 7.33,
   "V_MT_min": 0.184,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 336,
   "km_MT": 494.0,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 1.93,
   "V_MT_min": 0.229,
   "cargas_sem_tensao": 797,
   "ramos_isolados": 16630,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 1689,
   "km_MT": 603.65,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "53",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.69,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 253,
   "ramos_isolados": 1407,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 877,
   "km_MT": 440.32,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "55",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 46,
   "nos_nan": 0,
   "perdas_pct": 59.96,
   "V_MT_min": 0.117,
   "cargas_sem_tensao": 1260,
   "ramos_isolados": 14142,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2264,
   "km_MT": 1414.94,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "56",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 5.4,
   "V_MT_min": 0.026,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 8685,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1527,
   "km_MT": 1424.39,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "58",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.88,
   "V_MT_min": 0.894,
   "cargas_sem_tensao": 257,
   "ramos_isolados": 1600,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1788,
   "km_MT": 1367.51,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "6",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "V_MT_min": 0.883,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5244,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 2562,
   "km_MT": 1327.79,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "60116",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 3.15,
   "V_MT_min": 0.02,
   "cargas_sem_tensao": 107,
   "ramos_isolados": 6125,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1908,
   "km_MT": 1794.92,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "61",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 40.68,
   "V_MT_min": 0.836,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 240,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 171,
   "km_MT": 134.54,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "62",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "V_MT_min": 0.045,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 28,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 486,
   "km_MT": 735.08,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "65",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.34,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 24,
   "ramos_isolados": 36,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1060,
   "km_MT": 1977.0,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "66",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.48,
   "V_MT_min": 0.13,
   "cargas_sem_tensao": 3158,
   "ramos_isolados": 30333,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3102,
   "km_MT": 1945.86,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "69",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.03,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 1522,
   "ramos_isolados": 15504,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2409,
   "km_MT": 597.15,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.87,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 2797,
   "ramos_isolados": 13217,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1182,
   "km_MT": 1001.9,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "V_MT_min": 0.167,
   "cargas_sem_tensao": 1133,
   "ramos_isolados": 15997,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3545,
   "km_MT": 2553.87,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "73",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.83,
   "V_MT_min": 0.195,
   "cargas_sem_tensao": 25,
   "ramos_isolados": 5740,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 448,
   "km_MT": 1286.29,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "V_MT_min": 0.9,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 12208,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 2144,
   "km_MT": 432.47,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "76",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 106,
   "ramos_isolados": 22199,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3103,
   "km_MT": 1673.91,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "77",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.19,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2278,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 981,
   "km_MT": 99.55,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "78",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "V_MT_min": 0.798,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 113,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1619,
   "km_MT": 865.38,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "79",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 25,
   "nos_nan": 0,
   "perdas_pct": 3.99,
   "V_MT_min": 0.073,
   "cargas_sem_tensao": 3193,
   "ramos_isolados": 27341,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3533,
   "km_MT": 2546.92,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "80",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 110,
   "nos_nan": 0,
   "perdas_pct": 29.19,
   "V_MT_min": 0.078,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 9338,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2133,
   "km_MT": 2355.61,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "81",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.064,
   "cargas_sem_tensao": 221,
   "ramos_isolados": 21334,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 2083,
   "km_MT": 1286.36,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "82",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "V_MT_min": 0.044,
   "cargas_sem_tensao": 140,
   "ramos_isolados": 1818,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2500,
   "km_MT": 2295.27,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "85",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.36,
   "V_MT_min": 0.975,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 744,
   "km_MT": 199.11,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "86",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "V_MT_min": 0.94,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 398,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 821,
   "km_MT": 194.58,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "89",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.86,
   "V_MT_min": 0.936,
   "cargas_sem_tensao": 3258,
   "ramos_isolados": 34690,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 2678,
   "km_MT": 2108.9,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "9",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.975,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2905,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1352,
   "km_MT": 448.09,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "94",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 4.11,
   "V_MT_min": 0.036,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 156,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2948,
   "km_MT": 2183.58,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "94721",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "V_MT_min": 0.975,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4312,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1056,
   "km_MT": 165.26,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "95",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "V_MT_min": 0.951,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 8197,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1232,
   "km_MT": 972.55,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "96",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 3.82,
   "V_MT_min": 0.02,
   "cargas_sem_tensao": 935,
   "ramos_isolados": 21777,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1703,
   "km_MT": 2113.63,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "97",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 39.22,
   "V_MT_min": 1.006,
   "cargas_sem_tensao": 1613,
   "ramos_isolados": 8658,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1450,
   "km_MT": 1025.11,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
