{
 "base": "ENERGISA_M6585",
 "pasta": "MODELOS_ENERGISA_M6585_V21",
 "procedencia": {
  "commit": "",
  "descricao": "",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-26 08:07:05",
  "base": "ENERGISA_M6585"
 },
 "bdgd": "Energisa_Minas_Rio_6585_2024-12-31_V11_20250728-1034.gdb",
 "dist": "6585",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 46,
 "subestacoes_geradas": 46,
 "alimentadores": 217,
 "rollup": {
  "ses": 46,
  "sadias": 46,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 74387,
  "km_MT": 26035.2,
  "chaves_ilhadas": 1623,
  "reguladores_pendurados": 4,
  "trafos_pac_invertido": 5,
  "kW_morto": 9960.4,
  "kW_nominal": 241527.8
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.2689238794872564,
   "pct_declarado": 2.682647718999758,
   "razao": 1.2185438499193233,
   "n": 202
  },
  "referencia_externa": {
   "pct_modelo": 3.2689238794872564,
   "referencia_pct": 7.4,
   "razao": 0.44174647020098057,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 215,
   "comparados": 202,
   "fora": 13,
   "sem_declaracao": 7,
   "sem_energia_no_modelo": 2,
   "sem_os_dois": 4,
   "cobertura_pct": 93.95348837209302,
   "declarado_e_morto_pct": 0.9302325581395349,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 2,
   "de": 202,
   "teto": 20.0,
   "pior_pct": 22.349,
   "fatia_da_perda_pct": 0.3977731204056508
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 202,
  "viola_de_verdade": 22,
  "pct_viola": 10.89,
  "por_motivo": {
   "a investigar": 10,
   "no limite": 5,
   "perda modelada absurda": 3,
   "medida quase sem perda": 3,
   "denominador minusculo": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 173726,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "121399968",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "V_MT_min": 0.733,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 98,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1782,
   "km_MT": 456.74,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "216786884",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 6.24,
   "V_MT_min": 0.561,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 48,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1206,
   "km_MT": 446.71,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335441",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 4.27,
   "V_MT_min": 0.309,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 47,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1612,
   "km_MT": 610.67,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335442",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 49,
   "nos_nan": 0,
   "perdas_pct": 4.73,
   "V_MT_min": 0.019,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 120,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2799,
   "km_MT": 1211.4,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335443",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.67,
   "V_MT_min": 0.589,
   "cargas_sem_tensao": 998,
   "ramos_isolados": 3545,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1557,
   "km_MT": 683.96,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335448",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 25,
   "nos_nan": 0,
   "perdas_pct": 4.22,
   "V_MT_min": 0.297,
   "cargas_sem_tensao": 469,
   "ramos_isolados": 1807,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1768,
   "km_MT": 696.19,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335451",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.77,
   "V_MT_min": 1.013,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 34,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 281,
   "km_MT": 49.19,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335453",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.5,
   "V_MT_min": 0.447,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 247,
   "km_MT": 86.96,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335462",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.13,
   "V_MT_min": 0.997,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 433,
   "km_MT": 219.81,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335463",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 21,
   "nos_nan": 0,
   "perdas_pct": 3.14,
   "V_MT_min": 0.658,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1355,
   "km_MT": 690.38,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335464",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.03,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 63,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1770,
   "km_MT": 649.79,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335465",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "V_MT_min": 0.019,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1544,
   "km_MT": 607.17,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335466",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 8.1,
   "V_MT_min": 0.056,
   "cargas_sem_tensao": 916,
   "ramos_isolados": 3700,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2289,
   "km_MT": 1143.98,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "27335468",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "V_MT_min": 0.104,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 11,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 535,
   "km_MT": 227.35,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335471",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.11,
   "V_MT_min": 0.591,
   "cargas_sem_tensao": 1976,
   "ramos_isolados": 6573,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3025,
   "km_MT": 1055.73,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 3
  },
  {
   "se": "27335472",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.75,
   "V_MT_min": 0.077,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 34,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1862,
   "km_MT": 542.4,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335473",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 2.26,
   "V_MT_min": 0.049,
   "cargas_sem_tensao": 132,
   "ramos_isolados": 93,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1445,
   "km_MT": 347.9,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335474",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.07,
   "V_MT_min": 0.585,
   "cargas_sem_tensao": 768,
   "ramos_isolados": 2721,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2397,
   "km_MT": 786.32,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335475",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 606,
   "ramos_isolados": 2125,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1431,
   "km_MT": 382.82,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335476",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 6.51,
   "V_MT_min": 0.026,
   "cargas_sem_tensao": 55,
   "ramos_isolados": 16,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1248,
   "km_MT": 414.94,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335477",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 38,
   "nos_nan": 0,
   "perdas_pct": 9.41,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 30,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2531,
   "km_MT": 857.66,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335478",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 1.56,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 27,
   "ramos_isolados": 28,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1451,
   "km_MT": 469.78,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335479",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 22,
   "nos_nan": 0,
   "perdas_pct": 6.23,
   "V_MT_min": 0.015,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2295,
   "km_MT": 858.72,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335480",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 2.13,
   "V_MT_min": 0.027,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 19,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1095,
   "km_MT": 353.16,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335481",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 2.66,
   "V_MT_min": 0.04,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1114,
   "km_MT": 286.65,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335483",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.995,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 80,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 955,
   "km_MT": 235.92,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335484",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 9.09,
   "V_MT_min": 0.593,
   "cargas_sem_tensao": 348,
   "ramos_isolados": 1635,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1167,
   "km_MT": 479.53,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335485",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 4.54,
   "V_MT_min": 0.589,
   "cargas_sem_tensao": 212,
   "ramos_isolados": 1021,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1184,
   "km_MT": 640.37,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335486",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 6.08,
   "V_MT_min": 0.374,
   "cargas_sem_tensao": 386,
   "ramos_isolados": 1456,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1602,
   "km_MT": 706.18,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335487",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.66,
   "V_MT_min": 0.586,
   "cargas_sem_tensao": 1539,
   "ramos_isolados": 5441,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1462,
   "km_MT": 578.23,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335489",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 110,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 1142,
   "ramos_isolados": 4493,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4524,
   "km_MT": 1657.56,
   "chaves_ilhadas": 85,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335493",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.08,
   "V_MT_min": 0.033,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1528,
   "km_MT": 545.9,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335494",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 40,
   "nos_nan": 0,
   "perdas_pct": 7.77,
   "V_MT_min": 0.059,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 64,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 4007,
   "km_MT": 1195.62,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335495",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 6.82,
   "V_MT_min": 0.046,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2313,
   "km_MT": 645.42,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335496",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.8,
   "V_MT_min": 0.052,
   "cargas_sem_tensao": 446,
   "ramos_isolados": 1167,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2422,
   "km_MT": 696.33,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335497",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 35,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "V_MT_min": 0.055,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 68,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2379,
   "km_MT": 671.63,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335498",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.08,
   "V_MT_min": 0.415,
   "cargas_sem_tensao": 404,
   "ramos_isolados": 1438,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 786,
   "km_MT": 287.44,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335499",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 25.04,
   "V_MT_min": 1.028,
   "cargas_sem_tensao": 6872,
   "ramos_isolados": 22213,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 5711,
   "km_MT": 1951.32,
   "chaves_ilhadas": 60,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335500",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 9.73,
   "V_MT_min": 0.218,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 92,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 274,
   "km_MT": 143.38,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335508",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.03,
   "V_MT_min": 0.928,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 133,
   "km_MT": 41.34,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335509",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.27,
   "V_MT_min": 0.948,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 85,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 708,
   "km_MT": 227.19,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335510",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 2.23,
   "V_MT_min": 0.987,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 194,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 857,
   "km_MT": 243.68,
   "chaves_ilhadas": 70,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "27335511",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.15,
   "V_MT_min": 0.911,
   "cargas_sem_tensao": 33,
   "ramos_isolados": 1176,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 1195,
   "km_MT": 284.98,
   "chaves_ilhadas": 122,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "27335513",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 5.39,
   "V_MT_min": 0.463,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1244,
   "km_MT": 467.14,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "69429727",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.25,
   "V_MT_min": 0.153,
   "cargas_sem_tensao": 85,
   "ramos_isolados": 21,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 533,
   "km_MT": 102.86,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "76660783",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.93,
   "V_MT_min": 0.934,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 331,
   "km_MT": 96.78,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
