{
 "base": "NEOENERGIA40",
 "pasta": "MODELOS_NEOENERGIA40_V21",
 "procedencia": {
  "commit": "",
  "descricao": "",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-26 08:17:27",
  "base": "NEOENERGIA40"
 },
 "bdgd": "Neoenergia_Cosern_40_2024-12-31_V11_20250923-1647.gdb",
 "dist": "40",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 76,
 "subestacoes_geradas": 76,
 "alimentadores": 395,
 "rollup": {
  "ses": 76,
  "sadias": 73,
  "nao_convergiu": 1,
  "com_nan": 0,
  "trafos": 70234,
  "km_MT": 37080.3,
  "chaves_ilhadas": 1501,
  "reguladores_pendurados": 0,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 637563.9
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 11.014946349216615,
   "pct_declarado": 2.153473049201644,
   "razao": 5.114968284975835,
   "n": 223
  },
  "referencia_externa": {
   "pct_modelo": 11.014946349216615,
   "referencia_pct": 7.4,
   "razao": 1.4885062634076507,
   "reprova": true,
   "de_agente": false,
   "motivo": "o modelo perde em MT mais do que o sistema de distribuicao inteiro",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 383,
   "comparados": 223,
   "fora": 160,
   "sem_declaracao": 0,
   "sem_energia_no_modelo": 149,
   "sem_os_dois": 11,
   "cobertura_pct": 58.224543080939945,
   "declarado_e_morto_pct": 38.90339425587467,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 29,
   "de": 223,
   "teto": 20.0,
   "pior_pct": 51.007,
   "fatia_da_perda_pct": 27.767947958335075
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 223,
  "viola_de_verdade": 37,
  "pct_viola": 16.59,
  "por_motivo": {
   "perda modelada absurda": 17,
   "a investigar": 8,
   "medida quase sem perda": 6,
   "no limite": 6
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 78776,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "AAF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 10.29,
   "V_MT_min": 0.824,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2151,
   "km_MT": 1146.35,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ACR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 7.11,
   "V_MT_min": 0.875,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1180,
   "km_MT": 708.21,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ACU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.59,
   "V_MT_min": 0.79,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 69,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1303,
   "km_MT": 805.59,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ALE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "V_MT_min": 0.937,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 261,
   "km_MT": 28.79,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "APD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.45,
   "V_MT_min": 0.608,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8087,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2193,
   "km_MT": 1171.66,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 21.82,
   "V_MT_min": 0.644,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 1193,
   "km_MT": 634.14,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BJN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 6.02,
   "V_MT_min": 0.899,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 957,
   "km_MT": 448.97,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BLH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.34,
   "V_MT_min": 0.857,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 431,
   "km_MT": 188.64,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 5.86,
   "V_MT_min": 0.741,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 618,
   "km_MT": 213.14,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.75,
   "V_MT_min": 0.828,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1417,
   "km_MT": 721.84,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 5.37,
   "V_MT_min": 0.855,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2095,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 937,
   "km_MT": 475.98,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCO",
   "veredicto": "NAO_COMPILA[C-API]",
   "convergiu": null,
   "iteracoes": null,
   "nos_nan": null,
   "perdas_pct": null,
   "V_MT_min": null,
   "cargas_sem_tensao": null,
   "ramos_isolados": null,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1266,
   "km_MT": 670.78,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.94,
   "V_MT_min": 0.804,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 679,
   "km_MT": 421.2,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CNT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.61,
   "V_MT_min": 0.931,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 473,
   "km_MT": 43.48,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.97,
   "V_MT_min": 0.727,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 893,
   "km_MT": 634.61,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.06,
   "V_MT_min": 0.877,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 242,
   "km_MT": 30.67,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 12.72,
   "V_MT_min": 0.889,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1209,
   "km_MT": 746.29,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.46,
   "V_MT_min": 0.868,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1536,
   "km_MT": 934.25,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.63,
   "V_MT_min": 0.595,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 761,
   "km_MT": 413.43,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DSR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.4,
   "V_MT_min": 0.664,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 71,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 1474,
   "km_MT": 990.03,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ELS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 14.91,
   "V_MT_min": 0.67,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 4,
   "trafos": 1238,
   "km_MT": 724.04,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EST",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 14.51,
   "V_MT_min": 0.769,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 798,
   "km_MT": 435.35,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EXT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 6.81,
   "V_MT_min": 0.799,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 72,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 816,
   "km_MT": 241.51,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GMR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 9.11,
   "V_MT_min": 0.841,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 357,
   "km_MT": 232.14,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.03,
   "V_MT_min": 0.804,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 762,
   "km_MT": 364.35,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GNR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 20.18,
   "V_MT_min": 0.537,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 240,
   "km_MT": 137.3,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.09,
   "V_MT_min": 0.921,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 285,
   "km_MT": 116.47,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IAJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 18.48,
   "V_MT_min": 0.706,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 4,
   "trafos": 718,
   "km_MT": 418.56,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ICC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 9.22,
   "V_MT_min": 0.55,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 62,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1339,
   "km_MT": 821.87,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.5,
   "V_MT_min": 0.917,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 47,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 531,
   "km_MT": 124.12,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JCM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.13,
   "V_MT_min": 0.774,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 966,
   "km_MT": 693.12,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JCT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.3,
   "V_MT_min": 0.804,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 51,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 4,
   "trafos": 1428,
   "km_MT": 981.7,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JDR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.88,
   "V_MT_min": 0.851,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 454,
   "km_MT": 427.67,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JPC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.79,
   "V_MT_min": 0.847,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 544,
   "km_MT": 177.01,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JPR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "V_MT_min": 0.89,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1229,
   "km_MT": 734.49,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JQI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.54,
   "V_MT_min": 0.858,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3077,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 770,
   "km_MT": 145.11,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JSR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.21,
   "V_MT_min": 0.953,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 720,
   "km_MT": 380.07,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LGD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.35,
   "V_MT_min": 0.826,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 915,
   "km_MT": 489.89,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LGS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.59,
   "V_MT_min": 0.773,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 1654,
   "km_MT": 803.4,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LNV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.54,
   "V_MT_min": 0.908,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1809,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 548,
   "km_MT": 61.0,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LTS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 6.14,
   "V_MT_min": 0.859,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 36,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 486,
   "km_MT": 150.85,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 14.49,
   "V_MT_min": 0.623,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 470,
   "km_MT": 326.36,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.87,
   "V_MT_min": 0.858,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1019,
   "km_MT": 441.21,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCV",
   "veredicto": "NAO_COMPILA[C-API]",
   "convergiu": null,
   "iteracoes": null,
   "nos_nan": null,
   "perdas_pct": null,
   "V_MT_min": null,
   "cargas_sem_tensao": null,
   "ramos_isolados": null,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1809,
   "km_MT": 1041.59,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MJS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.45,
   "V_MT_min": 0.83,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 645,
   "km_MT": 336.59,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.76,
   "V_MT_min": 0.711,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 614,
   "km_MT": 352.0,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MST",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.82,
   "V_MT_min": 0.799,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 76,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1331,
   "km_MT": 363.7,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MSU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.77,
   "V_MT_min": 0.72,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 92,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 700,
   "km_MT": 266.81,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NCR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.66,
   "V_MT_min": 0.704,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 728,
   "km_MT": 373.87,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NEO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.82,
   "V_MT_min": 0.844,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 107,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 755,
   "km_MT": 110.82,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NTU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.39,
   "V_MT_min": 0.882,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 93,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 718,
   "km_MT": 110.07,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PFE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 4.49,
   "V_MT_min": 0.806,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7967,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1640,
   "km_MT": 799.6,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PGI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.8,
   "V_MT_min": 0.869,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 64,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 358,
   "km_MT": 81.85,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PJA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.8,
   "V_MT_min": 0.934,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 244,
   "km_MT": 68.67,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PLH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.4,
   "V_MT_min": 0.83,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1194,
   "km_MT": 680.41,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PLT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.22,
   "V_MT_min": 0.93,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 253,
   "km_MT": 59.9,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 5.86,
   "V_MT_min": 0.846,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3124,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 932,
   "km_MT": 193.97,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.25,
   "V_MT_min": 0.861,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2770,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 541,
   "km_MT": 357.14,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.35,
   "V_MT_min": 0.891,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 314,
   "km_MT": 112.59,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "V_MT_min": 0.906,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 304,
   "km_MT": 80.36,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.13,
   "V_MT_min": 0.929,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 624,
   "km_MT": 61.07,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RCZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.67,
   "V_MT_min": 0.786,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 5,
   "trafos": 1997,
   "km_MT": 1259.83,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.74,
   "V_MT_min": 0.694,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 334,
   "km_MT": 320.35,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SGN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.46,
   "V_MT_min": 0.932,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 275,
   "km_MT": 104.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 9.35,
   "V_MT_min": 0.688,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 84,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1271,
   "km_MT": 503.59,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMG",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 14.91,
   "V_MT_min": 0.621,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1474,
   "km_MT": 1329.05,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.07,
   "V_MT_min": 0.845,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 908,
   "km_MT": 406.95,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.76,
   "V_MT_min": 0.793,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1160,
   "km_MT": 771.56,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 10.5,
   "V_MT_min": 0.66,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 78,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2322,
   "km_MT": 1465.59,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.57,
   "V_MT_min": 0.611,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 909,
   "km_MT": 739.38,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.83,
   "V_MT_min": 0.875,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 937,
   "km_MT": 526.79,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 9.44,
   "V_MT_min": 0.642,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 80,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 13,
   "trafos": 2794,
   "km_MT": 1486.79,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.3,
   "V_MT_min": 0.905,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 943,
   "km_MT": 610.94,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TPU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.67,
   "V_MT_min": 0.88,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 507,
   "km_MT": 359.66,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VCR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 68.32,
   "V_MT_min": 0.927,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 550,
   "km_MT": 294.89,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ZBL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.46,
   "V_MT_min": 0.811,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 688,
   "km_MT": 593.57,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
