{
 "base": "COOPERNORT5345",
 "pasta": "MODELOS_COOPERNORT5345_V22",
 "procedencia": {
  "commit": "6757c680bf80940827c5af65352959a29d87b769",
  "commit_origem": "submissao",
  "descricao": "O planejador usa o python do .venv: no no nao existe python",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-27 15:50:28",
  "base": "COOPERNORT5345"
 },
 "bdgd": "Coopernorte_5345_2024-12-31_V11_20250729-1022.gdb",
 "dist": "5345",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 7,
 "subestacoes_geradas": 7,
 "alimentadores": 7,
 "rollup": {
  "ses": 7,
  "sadias": 7,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 865,
  "km_MT": 407.8,
  "chaves_ilhadas": 6,
  "reguladores_pendurados": 0,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 2484.4
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 4.735734087644288,
   "pct_declarado": 3.5535949544925853,
   "razao": 1.3326600662963006,
   "n": 7,
   "contaminacao_pct": 0.0,
   "pct_modelo_sem_implausiveis": 4.735734087644288,
   "implausiveis": 0,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 4.735734087644288,
   "referencia_pct": 7.4,
   "razao": 0.6399640658978768,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 7,
   "comparados": 7,
   "fora": 0,
   "sem_declaracao": 0,
   "sem_energia_no_modelo": 0,
   "sem_os_dois": 0,
   "cobertura_pct": 100.0,
   "declarado_e_morto_pct": 0.0,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 0,
   "de": 7,
   "teto": 20.0,
   "pior_pct": 6.357,
   "fatia_da_perda_pct": 0.0
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 7,
  "viola_de_verdade": 1,
  "pct_viola": 14.29,
  "por_motivo": {
   "denominador minusculo": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 961,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "ARROI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.09,
   "V_MT_min": 0.998,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 39,
   "km_MT": 17.23,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAMPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.93,
   "V_MT_min": 0.994,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 68,
   "km_MT": 30.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CARTO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "V_MT_min": 0.993,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 255,
   "km_MT": 102.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LOMBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.05,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 40,
   "km_MT": 24.2,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MORR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.29,
   "V_MT_min": 0.875,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 335,
   "km_MT": 176.9,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "REMI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.64,
   "V_MT_min": 0.994,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 121,
   "km_MT": 55.35,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SIMAO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.3,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 7,
   "km_MT": 1.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
