{
 "base": "COPELDIS2866",
 "pasta": "MODELOS_COPELDIS2866_V22",
 "procedencia": {
  "commit": "6757c680bf80940827c5af65352959a29d87b769",
  "commit_origem": "submissao",
  "descricao": "O planejador usa o python do .venv: no no nao existe python",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-27 18:05:14",
  "base": "COPELDIS2866"
 },
 "bdgd": "Copel-Dis_2866_2024-12-31_V11_20251003-1353.gdb",
 "dist": "2866",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 174,
 "subestacoes_geradas": 174,
 "alimentadores": 1876,
 "rollup": {
  "ses": 174,
  "sadias": 171,
  "nao_convergiu": 2,
  "com_nan": 0,
  "trafos": 506958,
  "km_MT": 214343.2,
  "chaves_ilhadas": 1997,
  "reguladores_pendurados": 53,
  "trafos_pac_invertido": 0,
  "kW_morto": 123535.8,
  "kW_nominal": 3649390.7
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 41.62153080447567,
   "pct_declarado": 0.9683450535714648,
   "razao": 42.982127755975526,
   "n": 1164,
   "contaminacao_pct": 92.54699460527931,
   "pct_modelo_sem_implausiveis": 3.1094176037633146,
   "implausiveis": 8,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 41.62153080447567,
   "referencia_pct": 7.4,
   "razao": 5.624531189794009,
   "reprova": true,
   "de_agente": false,
   "motivo": "o modelo perde em MT mais do que o sistema de distribuicao inteiro",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 1867,
   "comparados": 1164,
   "fora": 703,
   "sem_declaracao": 455,
   "sem_energia_no_modelo": 54,
   "sem_os_dois": 194,
   "cobertura_pct": 62.34600964113551,
   "declarado_e_morto_pct": 2.89234065345474,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 8,
   "de": 1164,
   "teto": 20.0,
   "pior_pct": 10309528.938,
   "fatia_da_perda_pct": 92.54699460527947
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 1598,
  "viola_de_verdade": 283,
  "pct_viola": 17.71,
  "por_motivo": {
   "perda modelada absurda": 117,
   "no limite": 86,
   "a investigar": 37,
   "medida quase sem perda": 26,
   "denominador minusculo": 17
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 624537,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "71050",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 68.3,
   "V_MT_min": 0.061,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 1007,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3875,
   "km_MT": 1638.93,
   "chaves_ilhadas": 70,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71080",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 100.0,
   "V_MT_min": 0.038,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "causa": "REDE_EXTENSA",
   "alimentadores": 1,
   "trafos": 1557,
   "km_MT": 680.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71100",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "V_MT_min": 0.952,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7583,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1592,
   "km_MT": 333.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71105",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "V_MT_min": 0.956,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11377,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1629,
   "km_MT": 429.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71170",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "V_MT_min": 0.972,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2687,
   "causa": "OK",
   "alimentadores": 22,
   "trafos": 791,
   "km_MT": 147.45,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71180",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.17,
   "V_MT_min": 0.958,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4692,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1575,
   "km_MT": 407.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71200",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 11.51,
   "V_MT_min": 0.976,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1565,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1181,
   "km_MT": 562.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71300",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.81,
   "V_MT_min": 0.841,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 507,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 2788,
   "km_MT": 1233.51,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71400",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.54,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 30172,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 4205,
   "km_MT": 2292.9,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71470",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.16,
   "V_MT_min": 0.897,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 344,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2754,
   "km_MT": 1406.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71473",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.91,
   "V_MT_min": 0.85,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 444,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2401,
   "km_MT": 851.47,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71480",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 52.79,
   "V_MT_min": 0.676,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 326,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 11,
   "trafos": 1763,
   "km_MT": 866.67,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71500",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.8,
   "V_MT_min": 0.936,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 427,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 978,
   "km_MT": 227.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71700",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 14.57,
   "V_MT_min": 0.052,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 1110,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 3140,
   "km_MT": 1253.56,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71730",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 42.62,
   "V_MT_min": 0.063,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 631,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 19,
   "trafos": 7493,
   "km_MT": 3249.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71745",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.11,
   "V_MT_min": 0.946,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6765,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1242,
   "km_MT": 217.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71780",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 68.45,
   "V_MT_min": 0.109,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6897,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 12,
   "trafos": 1426,
   "km_MT": 831.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71800",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 65.0,
   "V_MT_min": 0.084,
   "cargas_sem_tensao": 21,
   "ramos_isolados": 14025,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 2329,
   "km_MT": 1301.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71805",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.11,
   "V_MT_min": 0.905,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 178,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1147,
   "km_MT": 312.26,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71812",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "V_MT_min": 0.983,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4075,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1137,
   "km_MT": 146.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71830",
   "veredicto": "NAO_COMPILA[C-API]",
   "convergiu": null,
   "iteracoes": null,
   "nos_nan": null,
   "perdas_pct": null,
   "V_MT_min": null,
   "cargas_sem_tensao": null,
   "ramos_isolados": null,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 8576,
   "km_MT": 2646.76,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71900",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.89,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6574,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 858,
   "km_MT": 152.63,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72010",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 52.31,
   "V_MT_min": 0.068,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 24078,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2756,
   "km_MT": 1795.27,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72020",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 43.79,
   "V_MT_min": 0.064,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 574,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 5549,
   "km_MT": 2625.16,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72030",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.81,
   "V_MT_min": 0.933,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13697,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1666,
   "km_MT": 522.83,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72043",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 99.78,
   "V_MT_min": 0.026,
   "cargas_sem_tensao": 123,
   "ramos_isolados": 419,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1570,
   "km_MT": 1060.71,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72080",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 52.65,
   "V_MT_min": 0.072,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 408,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 1857,
   "km_MT": 1043.91,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72090",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "V_MT_min": 0.929,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 427,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1268,
   "km_MT": 336.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72091",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.12,
   "V_MT_min": 0.907,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 14062,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1696,
   "km_MT": 1379.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72095",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 64.0,
   "V_MT_min": 0.172,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 431,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3208,
   "km_MT": 1777.81,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72100",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 68.48,
   "V_MT_min": 0.065,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 763,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 3479,
   "km_MT": 1849.15,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72150",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.18,
   "V_MT_min": 0.644,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 429,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2916,
   "km_MT": 1498.31,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72151",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.13,
   "V_MT_min": 0.159,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 289,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2250,
   "km_MT": 1284.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72152",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 72.5,
   "V_MT_min": 0.082,
   "cargas_sem_tensao": 340,
   "ramos_isolados": 2296,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3142,
   "km_MT": 1824.81,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72153",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "V_MT_min": 0.924,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 314,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1100,
   "km_MT": 247.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72170",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 18.52,
   "V_MT_min": 0.951,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 18117,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 2468,
   "km_MT": 2283.61,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72180",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.88,
   "V_MT_min": 0.949,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5447,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1256,
   "km_MT": 545.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72190",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 34.36,
   "V_MT_min": 0.064,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 668,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4478,
   "km_MT": 2538.16,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72194",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 90.8,
   "V_MT_min": 0.064,
   "cargas_sem_tensao": 258,
   "ramos_isolados": 1976,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 3272,
   "km_MT": 1725.79,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72200",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.24,
   "V_MT_min": 0.867,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 246,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1115,
   "km_MT": 450.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72201",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 55.01,
   "V_MT_min": 0.718,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 334,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 5185,
   "km_MT": 2896.17,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72205",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 60.92,
   "V_MT_min": 0.033,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 376,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 11,
   "trafos": 1757,
   "km_MT": 733.05,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72206",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 21.67,
   "V_MT_min": 0.457,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 7927,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3561,
   "km_MT": 1644.25,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72209",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 78.5,
   "V_MT_min": 0.063,
   "cargas_sem_tensao": 1669,
   "ramos_isolados": 6126,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4797,
   "km_MT": 2103.09,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72210",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 64.07,
   "V_MT_min": 0.062,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 752,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 5532,
   "km_MT": 2766.87,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72211",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 21.31,
   "V_MT_min": 0.165,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 23545,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3337,
   "km_MT": 1339.14,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72212",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 21.84,
   "V_MT_min": 0.398,
   "cargas_sem_tensao": 1522,
   "ramos_isolados": 4821,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2206,
   "km_MT": 632.44,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72220",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.1,
   "V_MT_min": 0.978,
   "cargas_sem_tensao": 6234,
   "ramos_isolados": 14813,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 4056,
   "km_MT": 1760.24,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72231",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 0.392,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 283,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.45,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72240",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 36.74,
   "V_MT_min": 0.063,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55517,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 15,
   "trafos": 7652,
   "km_MT": 3307.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72270",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.33,
   "V_MT_min": 0.96,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 201,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1858,
   "km_MT": 1191.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72290",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 45.42,
   "V_MT_min": 0.07,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 14929,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 7031,
   "km_MT": 3217.56,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72295",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.96,
   "V_MT_min": 0.144,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 483,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 2740,
   "km_MT": 1625.05,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72300",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 57.1,
   "V_MT_min": 0.065,
   "cargas_sem_tensao": 388,
   "ramos_isolados": 2135,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2527,
   "km_MT": 1598.06,
   "chaves_ilhadas": 101,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72360",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 68.12,
   "V_MT_min": 0.053,
   "cargas_sem_tensao": 1514,
   "ramos_isolados": 870,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 3288,
   "km_MT": 1993.18,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72365",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "V_MT_min": 0.943,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4674,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1656,
   "km_MT": 567.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72370",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 99.45,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 238,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 10,
   "trafos": 5,
   "km_MT": 3.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72371",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 22.81,
   "V_MT_min": 0.061,
   "cargas_sem_tensao": 2063,
   "ramos_isolados": 54444,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 7703,
   "km_MT": 3596.53,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72380",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 8.24,
   "V_MT_min": 0.797,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 29050,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 8672,
   "km_MT": 3399.28,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72410",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 45.94,
   "V_MT_min": 0.079,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 565,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 5329,
   "km_MT": 2832.21,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72500",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 17.58,
   "V_MT_min": 0.543,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7086,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 13,
   "trafos": 1764,
   "km_MT": 413.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72560",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 69.8,
   "V_MT_min": 0.022,
   "cargas_sem_tensao": 2981,
   "ramos_isolados": 6814,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 5357,
   "km_MT": 1503.5,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72561",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.32,
   "V_MT_min": 0.94,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6092,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 954,
   "km_MT": 169.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72570",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 36.08,
   "V_MT_min": 0.065,
   "cargas_sem_tensao": 859,
   "ramos_isolados": 2781,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3439,
   "km_MT": 2017.84,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72573",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 20.3,
   "V_MT_min": 0.811,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 707,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 10481,
   "km_MT": 4021.63,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72575",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.61,
   "V_MT_min": 0.981,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 200,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 550,
   "km_MT": 407.22,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72576",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 38.63,
   "V_MT_min": 0.291,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 353,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 9,
   "trafos": 1209,
   "km_MT": 348.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72578",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 32.71,
   "V_MT_min": 0.135,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 491,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 10,
   "trafos": 3593,
   "km_MT": 2206.67,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72581",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.69,
   "V_MT_min": 0.824,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 303,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 1671,
   "km_MT": 237.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72582",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 29.18,
   "V_MT_min": 0.062,
   "cargas_sem_tensao": 956,
   "ramos_isolados": 2492,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 7849,
   "km_MT": 2940.82,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72583",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.14,
   "V_MT_min": 0.653,
   "cargas_sem_tensao": 1951,
   "ramos_isolados": 45954,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 8612,
   "km_MT": 3507.64,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72585",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.02,
   "V_MT_min": 0.059,
   "cargas_sem_tensao": 829,
   "ramos_isolados": 2949,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 13367,
   "km_MT": 6432.21,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72586",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.19,
   "V_MT_min": 0.884,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15121,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 4571,
   "km_MT": 2447.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72587",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 7.45,
   "V_MT_min": 0.74,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 491,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4392,
   "km_MT": 1781.09,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72589",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 29.35,
   "V_MT_min": 0.078,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 707,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 11,
   "trafos": 8076,
   "km_MT": 3277.19,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72590",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 38.89,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 1086,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 7189,
   "km_MT": 3965.99,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72593",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 41.08,
   "V_MT_min": 0.063,
   "cargas_sem_tensao": 626,
   "ramos_isolados": 13977,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2605,
   "km_MT": 1253.41,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72630",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.34,
   "V_MT_min": 0.804,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 606,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3088,
   "km_MT": 1380.65,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72634",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.954,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2661,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 700,
   "km_MT": 71.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72636",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.93,
   "V_MT_min": 0.961,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2470,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 774,
   "km_MT": 148.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72640",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.07,
   "V_MT_min": 0.974,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1957,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 540,
   "km_MT": 59.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72646",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.02,
   "V_MT_min": 0.87,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 346,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2078,
   "km_MT": 604.84,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72647",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 56.27,
   "V_MT_min": 0.24,
   "cargas_sem_tensao": 691,
   "ramos_isolados": 3241,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 4355,
   "km_MT": 2657.6,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 4,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72650",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 72.28,
   "V_MT_min": 0.066,
   "cargas_sem_tensao": 525,
   "ramos_isolados": 2025,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 3258,
   "km_MT": 1345.95,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72651",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.2,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 51,
   "ramos_isolados": 3130,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 850,
   "km_MT": 135.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72655",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 35.27,
   "V_MT_min": 0.05,
   "cargas_sem_tensao": 62,
   "ramos_isolados": 772,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 18,
   "trafos": 5548,
   "km_MT": 2179.11,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72656",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "V_MT_min": 0.247,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 443,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2284,
   "km_MT": 1014.81,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72685",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "V_MT_min": 0.957,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 331,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 787,
   "km_MT": 120.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72686",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 39.82,
   "V_MT_min": 0.145,
   "cargas_sem_tensao": 92,
   "ramos_isolados": 15813,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 2181,
   "km_MT": 1189.61,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72760",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.85,
   "V_MT_min": 0.883,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 643,
   "causa": "OK",
   "alimentadores": 25,
   "trafos": 1807,
   "km_MT": 396.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72762",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 76.25,
   "V_MT_min": 0.062,
   "cargas_sem_tensao": 1355,
   "ramos_isolados": 533,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3653,
   "km_MT": 1481.31,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72770",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 69.03,
   "V_MT_min": 0.025,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 653,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 13045,
   "km_MT": 6975.05,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72800",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 42.59,
   "V_MT_min": 0.564,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9998,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 3434,
   "km_MT": 1269.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72821",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.937,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4982,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1448,
   "km_MT": 245.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72822",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.28,
   "V_MT_min": 0.942,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 584,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 950,
   "km_MT": 125.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72823",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 39.68,
   "V_MT_min": 0.131,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 423,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 11,
   "trafos": 3854,
   "km_MT": 1643.34,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72824",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 55.22,
   "V_MT_min": 0.671,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 322,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 15,
   "trafos": 2068,
   "km_MT": 1634.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72825",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.55,
   "V_MT_min": 0.937,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8322,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 2327,
   "km_MT": 1214.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72826",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 20.43,
   "V_MT_min": 0.367,
   "cargas_sem_tensao": 5613,
   "ramos_isolados": 11990,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 7698,
   "km_MT": 2378.31,
   "chaves_ilhadas": 450,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72827",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "V_MT_min": 0.912,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 349,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 958,
   "km_MT": 150.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72830",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.64,
   "V_MT_min": 0.848,
   "cargas_sem_tensao": 10699,
   "ramos_isolados": 30093,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 22,
   "trafos": 5124,
   "km_MT": 2669.85,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72834",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.06,
   "V_MT_min": 0.917,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 695,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 2776,
   "km_MT": 1116.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72836",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 64.5,
   "V_MT_min": 0.235,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 585,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 7,
   "trafos": 5774,
   "km_MT": 1696.43,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72840",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 74.91,
   "V_MT_min": 0.033,
   "cargas_sem_tensao": 661,
   "ramos_isolados": 2551,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 10595,
   "km_MT": 5073.09,
   "chaves_ilhadas": 161,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72841",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.781,
   "cargas_sem_tensao": 257,
   "ramos_isolados": 1068,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 3105,
   "km_MT": 1109.54,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72842",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.41,
   "V_MT_min": 0.944,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 100,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 264,
   "km_MT": 35.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72843",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.29,
   "V_MT_min": 0.985,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1375,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 172,
   "km_MT": 51.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72846",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 96.64,
   "V_MT_min": 0.073,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 321,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 6,
   "trafos": 1385,
   "km_MT": 374.41,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72849",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "V_MT_min": 0.931,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 418,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 5243,
   "km_MT": 2355.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72850",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 45.68,
   "V_MT_min": 0.05,
   "cargas_sem_tensao": 6020,
   "ramos_isolados": 1022,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 14897,
   "km_MT": 6018.88,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72855",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 23.76,
   "V_MT_min": 0.497,
   "cargas_sem_tensao": 65,
   "ramos_isolados": 1421,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 6113,
   "km_MT": 2203.89,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72856",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 52.75,
   "V_MT_min": 0.089,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5162,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 3313,
   "km_MT": 1280.52,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72857",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 40.88,
   "V_MT_min": 0.081,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 396,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 13,
   "trafos": 1573,
   "km_MT": 617.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72859",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.4,
   "V_MT_min": 0.957,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6823,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1532,
   "km_MT": 834.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72860",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.39,
   "V_MT_min": 0.92,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 313,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1393,
   "km_MT": 376.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72861",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.99,
   "V_MT_min": 0.955,
   "cargas_sem_tensao": 607,
   "ramos_isolados": 1457,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4885,
   "km_MT": 1863.05,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72863",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.52,
   "V_MT_min": 0.933,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 341,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 2263,
   "km_MT": 997.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72864",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "V_MT_min": 0.946,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 255,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 3324,
   "km_MT": 1257.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72865",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "V_MT_min": 0.936,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6358,
   "causa": "OK",
   "alimentadores": 17,
   "trafos": 1217,
   "km_MT": 275.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72866",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 95.58,
   "V_MT_min": 0.117,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 193,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 8,
   "trafos": 1127,
   "km_MT": 382.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72867",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "V_MT_min": 0.928,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4012,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1477,
   "km_MT": 305.98,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72868",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 52.61,
   "V_MT_min": 0.134,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 733,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 6202,
   "km_MT": 2767.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72869",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.4,
   "V_MT_min": 0.267,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 280,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2362,
   "km_MT": 1488.76,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72872",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.63,
   "V_MT_min": 0.765,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 482,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2616,
   "km_MT": 1569.66,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72890",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "V_MT_min": 0.9,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 492,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 19,
   "trafos": 2195,
   "km_MT": 512.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72899",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 11.07,
   "V_MT_min": 0.586,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 344,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 14,
   "trafos": 1114,
   "km_MT": 301.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72900",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.25,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 2457,
   "ramos_isolados": 5403,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 1182,
   "km_MT": 676.06,
   "chaves_ilhadas": 100,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72910",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 19.69,
   "V_MT_min": 0.388,
   "cargas_sem_tensao": 60,
   "ramos_isolados": 861,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2916,
   "km_MT": 1464.28,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72930",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 35.29,
   "V_MT_min": 0.084,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 565,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 18,
   "trafos": 3898,
   "km_MT": 1505.89,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72964",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 70.2,
   "V_MT_min": 0.058,
   "cargas_sem_tensao": 105,
   "ramos_isolados": 1856,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 5450,
   "km_MT": 3339.63,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72970",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 50.75,
   "V_MT_min": 0.063,
   "cargas_sem_tensao": 1314,
   "ramos_isolados": 7212,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 7617,
   "km_MT": 3839.05,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72980",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 24.25,
   "V_MT_min": 0.725,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 8603,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 1771,
   "km_MT": 935.7,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72985",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "V_MT_min": 0.966,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4679,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1057,
   "km_MT": 158.52,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72988",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 34.53,
   "V_MT_min": 0.561,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 1251,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 1555,
   "km_MT": 1227.02,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72989",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.35,
   "V_MT_min": 0.396,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7664,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1642,
   "km_MT": 651.44,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72991",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.32,
   "V_MT_min": 0.384,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 951,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 4207,
   "km_MT": 2130.97,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72994",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.41,
   "V_MT_min": 0.883,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 1263,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 5946,
   "km_MT": 2206.9,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72995",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.35,
   "V_MT_min": 0.805,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 614,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 19,
   "trafos": 1737,
   "km_MT": 268.41,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72996",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.44,
   "V_MT_min": 0.927,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 274,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1005,
   "km_MT": 227.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72997",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 2372,
   "ramos_isolados": 5518,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 559,
   "km_MT": 146.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74031",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "V_MT_min": 0.966,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 2972,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 750,
   "km_MT": 99.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74032",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "V_MT_min": 0.942,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 151,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 745,
   "km_MT": 70.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74045",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.41,
   "V_MT_min": 0.94,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 270,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 942,
   "km_MT": 97.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74050",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.95,
   "V_MT_min": 0.527,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 866,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3956,
   "km_MT": 1099.56,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74090",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "V_MT_min": 0.94,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6874,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1830,
   "km_MT": 280.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74110",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.87,
   "V_MT_min": 0.968,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3565,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1056,
   "km_MT": 121.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74125",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "V_MT_min": 0.929,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5026,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1361,
   "km_MT": 207.07,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74130",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "V_MT_min": 0.93,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 270,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1155,
   "km_MT": 77.9,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74145",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.29,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2875,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 923,
   "km_MT": 137.48,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74146",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2213,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 522,
   "km_MT": 71.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74200",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "V_MT_min": 0.962,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3588,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 974,
   "km_MT": 95.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74210",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.47,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 44,
   "ramos_isolados": 1133,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 258,
   "km_MT": 52.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74343",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.32,
   "V_MT_min": 0.886,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 310,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1445,
   "km_MT": 260.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74346",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.905,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 288,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1172,
   "km_MT": 188.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74347",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.1,
   "V_MT_min": 0.967,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1543,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 480,
   "km_MT": 74.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74348",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.81,
   "V_MT_min": 0.976,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2179,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 790,
   "km_MT": 103.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74520",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.39,
   "V_MT_min": 0.946,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4522,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1267,
   "km_MT": 128.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74565",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 96.06,
   "V_MT_min": 0.026,
   "cargas_sem_tensao": 882,
   "ramos_isolados": 2965,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 3282,
   "km_MT": 1691.88,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74570",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.44,
   "V_MT_min": 0.913,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 123,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 533,
   "km_MT": 76.45,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74674",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "V_MT_min": 0.932,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 276,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1336,
   "km_MT": 239.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74680",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.42,
   "V_MT_min": 0.949,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5168,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1136,
   "km_MT": 183.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74685",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "V_MT_min": 0.944,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 210,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1227,
   "km_MT": 331.7,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74699",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.12,
   "V_MT_min": 0.329,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 746,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 13,
   "trafos": 3905,
   "km_MT": 1301.55,
   "chaves_ilhadas": 55,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74743",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "V_MT_min": 0.938,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 167,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1121,
   "km_MT": 227.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74745",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "V_MT_min": 0.938,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3623,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1678,
   "km_MT": 333.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74749",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "V_MT_min": 0.957,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 177,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 545,
   "km_MT": 108.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74755",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "V_MT_min": 0.94,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2727,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1265,
   "km_MT": 164.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74760",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "V_MT_min": 0.943,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9808,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1130,
   "km_MT": 223.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74846",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "V_MT_min": 0.893,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 208,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 385,
   "km_MT": 70.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74876",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "V_MT_min": 0.97,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2074,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 511,
   "km_MT": 76.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74877",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "V_MT_min": 0.947,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 201,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 669,
   "km_MT": 80.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74878",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "V_MT_min": 0.932,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 279,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 793,
   "km_MT": 121.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74880",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "V_MT_min": 0.965,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1695,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 786,
   "km_MT": 108.99,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74881",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 91.79,
   "V_MT_min": 0.061,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 215,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 2,
   "trafos": 2708,
   "km_MT": 982.69,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
