{
 "base": "CPFL_SANTA69",
 "pasta": "MODELOS_CPFL_SANTA69_V22",
 "procedencia": {
  "commit": "6757c680bf80940827c5af65352959a29d87b769",
  "commit_origem": "submissao",
  "descricao": "O planejador usa o python do .venv: no no nao existe python",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-27 16:05:04",
  "base": "CPFL_SANTA69"
 },
 "bdgd": "CPFL_Santa_Cruz_69_2024-12-31_V11_20250917-1100.gdb",
 "dist": "69",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 38,
 "subestacoes_geradas": 38,
 "alimentadores": 215,
 "rollup": {
  "ses": 38,
  "sadias": 38,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 44802,
  "km_MT": 19458.1,
  "chaves_ilhadas": 138,
  "reguladores_pendurados": 5,
  "trafos_pac_invertido": 0,
  "kW_morto": 3638.2,
  "kW_nominal": 355045.9
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 7.782049891576786,
   "pct_declarado": 2.3556775859359727,
   "razao": 3.3035292851779516,
   "n": 182,
   "contaminacao_pct": 39.6051108838032,
   "pct_modelo_sem_implausiveis": 5.183522737732405,
   "implausiveis": 7,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 7.782049891576786,
   "referencia_pct": 7.4,
   "razao": 1.0516283637265926,
   "reprova": true,
   "de_agente": false,
   "motivo": "o modelo perde em MT mais do que o sistema de distribuicao inteiro",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 215,
   "comparados": 182,
   "fora": 33,
   "sem_declaracao": 5,
   "sem_energia_no_modelo": 3,
   "sem_os_dois": 25,
   "cobertura_pct": 84.65116279069767,
   "declarado_e_morto_pct": 1.3953488372093024,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 7,
   "de": 182,
   "teto": 20.0,
   "pior_pct": 104.225,
   "fatia_da_perda_pct": 39.605110883803256
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 186,
  "viola_de_verdade": 26,
  "pct_viola": 13.98,
  "por_motivo": {
   "perda modelada absurda": 12,
   "no limite": 8,
   "a investigar": 5,
   "medida quase sem perda": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 138909,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "AVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.95,
   "V_MT_min": 0.575,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 262,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 2396,
   "km_MT": 998.33,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AVN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 17.94,
   "V_MT_min": 0.39,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 92,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 915,
   "km_MT": 504.11,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BEC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.33,
   "V_MT_min": 0.803,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 71,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 792,
   "km_MT": 428.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BJC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.45,
   "V_MT_min": 0.994,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 276,
   "km_MT": 135.02,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 1502,
   "ramos_isolados": 6280,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 487,
   "km_MT": 278.49,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CHA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "V_MT_min": 0.977,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 302,
   "km_MT": 166.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CHP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 20.42,
   "V_MT_min": 0.207,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 350,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 8,
   "trafos": 5842,
   "km_MT": 2577.38,
   "chaves_ilhadas": 71,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HOL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.13,
   "V_MT_min": 0.992,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4004,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 318,
   "km_MT": 165.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.28,
   "V_MT_min": 0.958,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 311,
   "km_MT": 115.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.69,
   "V_MT_min": 0.398,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 148,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 2306,
   "km_MT": 1128.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "V_MT_min": 0.938,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 370,
   "km_MT": 118.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.42,
   "V_MT_min": 0.857,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 128,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1197,
   "km_MT": 495.51,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "V_MT_min": 0.935,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6197,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 624,
   "km_MT": 180.2,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KCB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.11,
   "V_MT_min": 0.075,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 51,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 776,
   "km_MT": 448.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KCC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.26,
   "V_MT_min": 0.227,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 170,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 3482,
   "km_MT": 1363.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KIT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "V_MT_min": 0.975,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 97,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 671,
   "km_MT": 119.9,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KJG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "V_MT_min": 0.921,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 438,
   "km_MT": 108.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.65,
   "V_MT_min": 0.382,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 180,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1837,
   "km_MT": 790.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MOS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 12.32,
   "V_MT_min": 0.699,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 214,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 8,
   "trafos": 3722,
   "km_MT": 1714.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "OUA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4702,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 962,
   "km_MT": 250.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "OUB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.74,
   "V_MT_min": 0.964,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 159,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1246,
   "km_MT": 416.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "V_MT_min": 0.988,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 128,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 875,
   "km_MT": 241.15,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.91,
   "V_MT_min": 0.906,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 134,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1420,
   "km_MT": 633.26,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RIC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.08,
   "V_MT_min": 0.887,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1155,
   "km_MT": 511.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ROS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.54,
   "V_MT_min": 0.863,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 357,
   "km_MT": 119.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 20.52,
   "V_MT_min": 0.579,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 157,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 2,
   "trafos": 1581,
   "km_MT": 757.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.61,
   "V_MT_min": 0.963,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 251,
   "km_MT": 116.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.63,
   "V_MT_min": 0.914,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 706,
   "km_MT": 371.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 41.82,
   "V_MT_min": 0.889,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29521,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 14,
   "trafos": 3254,
   "km_MT": 1268.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.64,
   "V_MT_min": 0.899,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 93,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1675,
   "km_MT": 1043.44,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.55,
   "V_MT_min": 0.844,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 147,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1035,
   "km_MT": 444.55,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.68,
   "V_MT_min": 0.971,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 381,
   "km_MT": 141.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TIM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.24,
   "V_MT_min": 0.996,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 199,
   "km_MT": 123.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TQB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.87,
   "V_MT_min": 0.929,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 83,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 771,
   "km_MT": 341.38,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TQR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.04,
   "V_MT_min": 0.961,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 269,
   "km_MT": 175.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.74,
   "V_MT_min": 0.846,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 91,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 935,
   "km_MT": 257.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ULI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.26,
   "V_MT_min": 0.861,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 80,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 668,
   "km_MT": 403.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
