{
 "base": "EDP_ES380",
 "pasta": "MODELOS_EDP_ES380_V22",
 "procedencia": {
  "commit": "6757c680bf80940827c5af65352959a29d87b769",
  "commit_origem": "submissao",
  "descricao": "O planejador usa o python do .venv: no no nao existe python",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-27 15:30:53",
  "base": "EDP_ES380"
 },
 "bdgd": "EDP_ES_380_2024-12-31_V11_20250905-1717.gdb",
 "dist": "380",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 79,
 "subestacoes_geradas": 79,
 "alimentadores": 456,
 "rollup": {
  "ses": 79,
  "sadias": 79,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 164202,
  "km_MT": 56740.1,
  "chaves_ilhadas": 1324,
  "reguladores_pendurados": 11,
  "trafos_pac_invertido": 0,
  "kW_morto": 3976.7,
  "kW_nominal": 964181.7
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 4.50998833537217,
   "pct_declarado": 3.0945705194651945,
   "razao": 1.4573874813980936,
   "n": 398,
   "contaminacao_pct": 1.8103511139530977,
   "pct_modelo_sem_implausiveis": 4.434953072257223,
   "implausiveis": 5,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 4.50998833537217,
   "referencia_pct": 7.4,
   "razao": 0.6094578831584013,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 456,
   "comparados": 398,
   "fora": 58,
   "sem_declaracao": 15,
   "sem_energia_no_modelo": 26,
   "sem_os_dois": 17,
   "cobertura_pct": 87.28070175438596,
   "declarado_e_morto_pct": 5.701754385964913,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 5,
   "de": 398,
   "teto": 20.0,
   "pior_pct": 131.265,
   "fatia_da_perda_pct": 1.8103511139531012
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 409,
  "viola_de_verdade": 31,
  "pct_viola": 7.58,
  "por_motivo": {
   "a investigar": 18,
   "no limite": 10,
   "perda modelada absurda": 1,
   "denominador minusculo": 1,
   "medida quase sem perda": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 121099,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 34,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "AFC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.89,
   "V_MT_min": 0.963,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 62,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 4715,
   "km_MT": 1615.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ALA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.87,
   "V_MT_min": 0.883,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 24673,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 2697,
   "km_MT": 407.64,
   "chaves_ilhadas": 191,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ALE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.26,
   "V_MT_min": 0.983,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1806,
   "km_MT": 816.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.83,
   "V_MT_min": 0.976,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1559,
   "km_MT": 542.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AVI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.44,
   "V_MT_min": 0.981,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 571,
   "km_MT": 178.99,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.79,
   "V_MT_min": 0.922,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 4197,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1735,
   "km_MT": 688.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BFE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.96,
   "V_MT_min": 0.398,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 4682,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 679,
   "km_MT": 86.52,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BGU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.4,
   "V_MT_min": 0.945,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2053,
   "km_MT": 974.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BJE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 6.5,
   "V_MT_min": 0.36,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1767,
   "km_MT": 758.28,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.07,
   "V_MT_min": 0.971,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 720,
   "km_MT": 280.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.57,
   "V_MT_min": 0.998,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 24,
   "km_MT": 15.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.21,
   "V_MT_min": 0.96,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1390,
   "km_MT": 451.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11913,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1311,
   "km_MT": 492.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 20.96,
   "V_MT_min": 0.865,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18418,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 11,
   "trafos": 2147,
   "km_MT": 337.29,
   "chaves_ilhadas": 125,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "V_MT_min": 0.992,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1848,
   "km_MT": 599.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.95,
   "V_MT_min": 0.991,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 505,
   "km_MT": 206.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CEA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 15.55,
   "V_MT_min": 0.025,
   "cargas_sem_tensao": 87,
   "ramos_isolados": 35173,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 5422,
   "km_MT": 1418.24,
   "chaves_ilhadas": 111,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CIT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "V_MT_min": 0.078,
   "cargas_sem_tensao": 272,
   "ramos_isolados": 155,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 3084,
   "km_MT": 1101.79,
   "chaves_ilhadas": 64,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CIV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "V_MT_min": 0.893,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 19755,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 2108,
   "km_MT": 408.6,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.42,
   "V_MT_min": 0.917,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2317,
   "km_MT": 484.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.72,
   "V_MT_min": 0.965,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1835,
   "km_MT": 567.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ECP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.03,
   "V_MT_min": 0.968,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10149,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 2443,
   "km_MT": 1287.79,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FGU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.21,
   "V_MT_min": 0.99,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1697,
   "km_MT": 601.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FRU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.47,
   "V_MT_min": 0.123,
   "cargas_sem_tensao": 71,
   "ramos_isolados": 23249,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3447,
   "km_MT": 1406.41,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FUN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.07,
   "V_MT_min": 0.963,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1758,
   "km_MT": 733.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GLO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.82,
   "V_MT_min": 0.995,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 31,
   "km_MT": 5.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GOB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.55,
   "V_MT_min": 0.936,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 77,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 736,
   "km_MT": 86.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GUA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.62,
   "V_MT_min": 0.032,
   "cargas_sem_tensao": 337,
   "ramos_isolados": 144,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 4257,
   "km_MT": 1422.27,
   "chaves_ilhadas": 116,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GUI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 83.79,
   "V_MT_min": 0.411,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 2883,
   "km_MT": 1174.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.19,
   "V_MT_min": 0.954,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1687,
   "km_MT": 482.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.57,
   "V_MT_min": 0.213,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31760,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 3854,
   "km_MT": 625.36,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.82,
   "V_MT_min": 1.001,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 279,
   "km_MT": 81.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.12,
   "V_MT_min": 0.953,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1757,
   "km_MT": 627.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.95,
   "V_MT_min": 0.906,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 171,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2557,
   "km_MT": 1041.25,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "V_MT_min": 0.965,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 62,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 763,
   "km_MT": 70.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.09,
   "V_MT_min": 0.982,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 5353,
   "km_MT": 1925.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IUN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.15,
   "V_MT_min": 0.967,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 97,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 4848,
   "km_MT": 1461.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.08,
   "V_MT_min": 0.996,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2569,
   "km_MT": 846.84,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.0,
   "V_MT_min": 0.948,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1050,
   "km_MT": 409.43,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JNE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.26,
   "V_MT_min": 0.777,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2111,
   "km_MT": 944.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JUN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.78,
   "V_MT_min": 0.968,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1794,
   "km_MT": 686.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JUR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.42,
   "V_MT_min": 0.272,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1666,
   "km_MT": 510.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.04,
   "V_MT_min": 0.97,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 755,
   "km_MT": 131.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 121,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 3088,
   "km_MT": 1375.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "V_MT_min": 0.986,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8870,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1427,
   "km_MT": 458.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.11,
   "V_MT_min": 0.971,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1002,
   "km_MT": 143.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MFL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 7.66,
   "V_MT_min": 0.937,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 67,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4949,
   "km_MT": 1719.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MFR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 14.91,
   "V_MT_min": 0.25,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 2223,
   "km_MT": 961.99,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MON",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.93,
   "V_MT_min": 0.96,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 870,
   "km_MT": 512.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MSU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.2,
   "V_MT_min": 0.282,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 3836,
   "km_MT": 1529.93,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.8,
   "V_MT_min": 0.971,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1705,
   "km_MT": 576.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NAI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.72,
   "V_MT_min": 0.99,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 2183,
   "km_MT": 688.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NVE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.53,
   "V_MT_min": 0.967,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 85,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 4297,
   "km_MT": 1687.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NZE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.13,
   "V_MT_min": 0.944,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 358,
   "km_MT": 70.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.28,
   "V_MT_min": 0.949,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 723,
   "km_MT": 302.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PBE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.7,
   "V_MT_min": 0.978,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1889,
   "km_MT": 1174.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.83,
   "V_MT_min": 0.942,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1268,
   "km_MT": 669.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.57,
   "V_MT_min": 0.972,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2075,
   "km_MT": 1144.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 0.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.92,
   "V_MT_min": 0.955,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2039,
   "km_MT": 654.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PLT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.51,
   "V_MT_min": 1.008,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1493,
   "km_MT": 540.41,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.31,
   "V_MT_min": 0.491,
   "cargas_sem_tensao": 207,
   "ramos_isolados": 106,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1562,
   "km_MT": 186.54,
   "chaves_ilhadas": 461,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.67,
   "V_MT_min": 0.997,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 498,
   "km_MT": 133.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.88,
   "V_MT_min": 0.98,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 4755,
   "km_MT": 1574.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RQU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.2,
   "V_MT_min": 0.991,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1989,
   "km_MT": 881.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.95,
   "V_MT_min": 1.013,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 919,
   "km_MT": 412.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SFR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.53,
   "V_MT_min": 0.957,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2232,
   "km_MT": 765.33,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SHE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.12,
   "V_MT_min": 0.985,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1023,
   "km_MT": 402.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 2.79,
   "V_MT_min": 0.265,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28940,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 3150,
   "km_MT": 1097.37,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.92,
   "V_MT_min": 0.025,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 71,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 5532,
   "km_MT": 1537.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.34,
   "V_MT_min": 0.957,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 2420,
   "km_MT": 629.15,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.8,
   "V_MT_min": 0.971,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2225,
   "km_MT": 697.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SUI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 9.12,
   "V_MT_min": 0.964,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1819,
   "km_MT": 600.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.2,
   "V_MT_min": 0.929,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 2097,
   "km_MT": 855.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.93,
   "V_MT_min": 0.916,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1229,
   "km_MT": 720.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 6.54,
   "V_MT_min": 0.946,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 52,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 5385,
   "km_MT": 1850.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.06,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2110,
   "km_MT": 804.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.27,
   "V_MT_min": 0.979,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 32,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 680,
   "km_MT": 157.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.41,
   "V_MT_min": 0.973,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 564,
   "km_MT": 222.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
