{
 "base": "ENERGISA_A26",
 "pasta": "MODELOS_ENERGISA_A26_V22",
 "procedencia": {
  "commit": "6757c680bf80940827c5af65352959a29d87b769",
  "commit_origem": "submissao",
  "descricao": "O planejador usa o python do .venv: no no nao existe python",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-27 18:43:37",
  "base": "ENERGISA_A26"
 },
 "bdgd": "Energisa_AC_26_2024-12-31_V11_20250925-1707.gdb",
 "dist": "26",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 13,
 "subestacoes_geradas": 13,
 "alimentadores": 120,
 "rollup": {
  "ses": 13,
  "sadias": 13,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 37884,
  "km_MT": 17184.8,
  "chaves_ilhadas": 648,
  "reguladores_pendurados": 2,
  "trafos_pac_invertido": 0,
  "kW_morto": 9506.5,
  "kW_nominal": 132917.3
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 2.9831285431500336,
   "pct_declarado": 2.96037279142386,
   "razao": 1.0076867858642995,
   "n": 53,
   "contaminacao_pct": 0.0,
   "pct_modelo_sem_implausiveis": 2.9831285431500336,
   "implausiveis": 0,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 2.9831285431500336,
   "referencia_pct": 7.4,
   "razao": 0.4031254788040586,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 98,
   "comparados": 53,
   "fora": 45,
   "sem_declaracao": 2,
   "sem_energia_no_modelo": 37,
   "sem_os_dois": 6,
   "cobertura_pct": 54.08163265306123,
   "declarado_e_morto_pct": 37.755102040816325,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 0,
   "de": 53,
   "teto": 20.0,
   "pior_pct": 12.641,
   "fatia_da_perda_pct": 0.0
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 55,
  "viola_de_verdade": 0,
  "pct_viola": 0.0,
  "por_motivo": {}
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 82456,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "100535423",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.16,
   "V_MT_min": 0.309,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8753,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1443,
   "km_MT": 615.77,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "105606636",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.82,
   "V_MT_min": 0.997,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 23,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1176,
   "km_MT": 562.32,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "107105242",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.64,
   "V_MT_min": 0.214,
   "cargas_sem_tensao": 21,
   "ramos_isolados": 29,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1573,
   "km_MT": 811.35,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "2192830",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 9.63,
   "V_MT_min": 0.143,
   "cargas_sem_tensao": 4151,
   "ramos_isolados": 16536,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 3411,
   "km_MT": 1302.39,
   "chaves_ilhadas": 90,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "26790267",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.42,
   "V_MT_min": 0.8,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 131,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 857,
   "km_MT": 418.11,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "26794560",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.72,
   "V_MT_min": 1.02,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 587,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 734,
   "km_MT": 425.92,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "4294000",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 4.58,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 49,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3371,
   "km_MT": 1413.95,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "4743865",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 4.59,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 53,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2970,
   "km_MT": 1550.95,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5972954",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 6.02,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 1045,
   "ramos_isolados": 6600,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 10228,
   "km_MT": 4795.98,
   "chaves_ilhadas": 172,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "6445960",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.8,
   "V_MT_min": 0.94,
   "cargas_sem_tensao": 123,
   "ramos_isolados": 224,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 1337,
   "km_MT": 242.25,
   "chaves_ilhadas": 72,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "6853224",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 5.23,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 1475,
   "ramos_isolados": 276,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 6739,
   "km_MT": 3626.22,
   "chaves_ilhadas": 87,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "8862816",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 34.78,
   "V_MT_min": 0.837,
   "cargas_sem_tensao": 4998,
   "ramos_isolados": 18603,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3800,
   "km_MT": 1373.58,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "99221458",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.66,
   "V_MT_min": 1.023,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 245,
   "km_MT": 46.03,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
