{
 "base": "EQUATORIAL44",
 "pasta": "MODELOS_EQUATORIAL44_V22",
 "procedencia": {
  "commit": "6757c680bf80940827c5af65352959a29d87b769",
  "commit_origem": "submissao",
  "descricao": "O planejador usa o python do .venv: no no nao existe python",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-27 15:25:24",
  "base": "EQUATORIAL44"
 },
 "bdgd": "Equatorial_AL_44_2024-12-31_V11_20251001-1424.gdb",
 "dist": "44",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 49,
 "subestacoes_geradas": 49,
 "alimentadores": 269,
 "rollup": {
  "ses": 49,
  "sadias": 49,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 44411,
  "km_MT": 25756.9,
  "chaves_ilhadas": 1338,
  "reguladores_pendurados": 3,
  "trafos_pac_invertido": 0,
  "kW_morto": 15620.7,
  "kW_nominal": 496699.0
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 26.12734817344959,
   "pct_declarado": 0.31193225352771825,
   "razao": 83.75968781031462,
   "n": 241,
   "contaminacao_pct": 89.92795703291489,
   "pct_modelo_sem_implausiveis": 2.6353029807124924,
   "implausiveis": 17,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 26.12734817344959,
   "referencia_pct": 7.4,
   "razao": 3.5307227261418364,
   "reprova": true,
   "de_agente": false,
   "motivo": "o modelo perde em MT mais do que o sistema de distribuicao inteiro",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 269,
   "comparados": 241,
   "fora": 28,
   "sem_declaracao": 0,
   "sem_energia_no_modelo": 7,
   "sem_os_dois": 21,
   "cobertura_pct": 89.59107806691449,
   "declarado_e_morto_pct": 2.6022304832713754,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 17,
   "de": 241,
   "teto": 20.0,
   "pior_pct": 319204.523,
   "fatia_da_perda_pct": 89.92795703291489
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 241,
  "viola_de_verdade": 27,
  "pct_viola": 11.2,
  "por_motivo": {
   "perda modelada absurda": 11,
   "no limite": 8,
   "a investigar": 6,
   "denominador minusculo": 2
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 85708,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "ARD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 369,
   "nos_nan": 0,
   "perdas_pct": 2.31,
   "V_MT_min": 0.471,
   "cargas_sem_tensao": 34,
   "ramos_isolados": 385,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 2147,
   "km_MT": 967.82,
   "chaves_ilhadas": 81,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.05,
   "V_MT_min": 0.19,
   "cargas_sem_tensao": 83,
   "ramos_isolados": 139,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1773,
   "km_MT": 802.88,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.57,
   "V_MT_min": 0.956,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1555,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 698,
   "km_MT": 171.21,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BSM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.73,
   "V_MT_min": 0.973,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 139,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 431,
   "km_MT": 146.14,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.01,
   "V_MT_min": 0.875,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 312,
   "km_MT": 119.7,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.58,
   "V_MT_min": 0.882,
   "cargas_sem_tensao": 37,
   "ramos_isolados": 266,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 679,
   "km_MT": 150.84,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 100.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.77,
   "V_MT_min": 0.976,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 46,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 617,
   "km_MT": 459.16,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "V_MT_min": 0.887,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 273,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 734,
   "km_MT": 564.03,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.81,
   "V_MT_min": 0.968,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 39,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 594,
   "km_MT": 506.47,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "V_MT_min": 0.988,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 210,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 239,
   "km_MT": 206.97,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.65,
   "V_MT_min": 0.88,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 103,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 389,
   "km_MT": 183.68,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CTO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.13,
   "V_MT_min": 0.967,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 599,
   "km_MT": 58.42,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CZA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "V_MT_min": 0.957,
   "cargas_sem_tensao": 39,
   "ramos_isolados": 303,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 1054,
   "km_MT": 200.01,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DMG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 2.33,
   "V_MT_min": 0.109,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1151,
   "km_MT": 789.78,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GIP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "V_MT_min": 0.298,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 175,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1026,
   "km_MT": 747.81,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "INP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.39,
   "V_MT_min": 0.03,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2890,
   "km_MT": 2331.86,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.29,
   "V_MT_min": 0.606,
   "cargas_sem_tensao": 43,
   "ramos_isolados": 29,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 440,
   "km_MT": 211.15,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JDH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 3.72,
   "V_MT_min": 0.357,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 93,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1538,
   "km_MT": 1348.78,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JGM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.41,
   "V_MT_min": 0.966,
   "cargas_sem_tensao": 184,
   "ramos_isolados": 790,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 838,
   "km_MT": 642.91,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MBD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 3.35,
   "V_MT_min": 0.309,
   "cargas_sem_tensao": 198,
   "ramos_isolados": 729,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1295,
   "km_MT": 954.69,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "V_MT_min": 0.962,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 367,
   "km_MT": 266.78,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "V_MT_min": 0.977,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 166,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 373,
   "km_MT": 159.71,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MGI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.79,
   "V_MT_min": 0.866,
   "cargas_sem_tensao": 243,
   "ramos_isolados": 1263,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 588,
   "km_MT": 288.63,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 87.54,
   "V_MT_min": 0.575,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 170,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1233,
   "km_MT": 844.78,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.52,
   "V_MT_min": 0.896,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 52,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 552,
   "km_MT": 579.28,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ODF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.95,
   "V_MT_min": 0.126,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2040,
   "km_MT": 1375.11,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.28,
   "V_MT_min": 0.888,
   "cargas_sem_tensao": 24,
   "ramos_isolados": 380,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 394,
   "km_MT": 178.83,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "V_MT_min": 0.109,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 59,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 763,
   "km_MT": 564.97,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.65,
   "V_MT_min": 0.874,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 520,
   "km_MT": 434.19,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PEP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 62.86,
   "V_MT_min": 0.14,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 272,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 692,
   "km_MT": 554.06,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PJA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.76,
   "V_MT_min": 0.937,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 165,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 734,
   "km_MT": 54.3,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PLR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.33,
   "V_MT_min": 0.982,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 90,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 330,
   "km_MT": 203.37,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 77.08,
   "V_MT_min": 0.017,
   "cargas_sem_tensao": 1324,
   "ramos_isolados": 4896,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3264,
   "km_MT": 2047.39,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.9,
   "V_MT_min": 0.958,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 1741,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 766,
   "km_MT": 107.69,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RLU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.79,
   "V_MT_min": 0.87,
   "cargas_sem_tensao": 48,
   "ramos_isolados": 1406,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 743,
   "km_MT": 326.9,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.45,
   "V_MT_min": 0.477,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 214,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 473,
   "km_MT": 380.27,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SDI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 51,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "V_MT_min": 0.114,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 170,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2551,
   "km_MT": 1612.05,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SLQ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.07,
   "V_MT_min": 0.972,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 1072,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 460,
   "km_MT": 414.89,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "V_MT_min": 0.944,
   "cargas_sem_tensao": 44,
   "ramos_isolados": 777,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 634,
   "km_MT": 414.89,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.87,
   "V_MT_min": 0.975,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 96,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 561,
   "km_MT": 98.45,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.04,
   "V_MT_min": 0.491,
   "cargas_sem_tensao": 26,
   "ramos_isolados": 353,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 961,
   "km_MT": 608.25,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.65,
   "V_MT_min": 0.972,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 620,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 719,
   "km_MT": 57.01,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TBM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.73,
   "V_MT_min": 0.886,
   "cargas_sem_tensao": 27,
   "ramos_isolados": 1931,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 1208,
   "km_MT": 253.85,
   "chaves_ilhadas": 61,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TDB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.56,
   "V_MT_min": 0.974,
   "cargas_sem_tensao": 29,
   "ramos_isolados": 1186,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 569,
   "km_MT": 96.93,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UPM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 86.52,
   "V_MT_min": 0.208,
   "cargas_sem_tensao": 51,
   "ramos_isolados": 164,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2045,
   "km_MT": 1386.46,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VIS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 29,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "V_MT_min": 0.367,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 955,
   "km_MT": 611.63,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "XNG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "V_MT_min": 0.99,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 312,
   "km_MT": 149.48,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ZBU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.16,
   "V_MT_min": 0.995,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 159,
   "km_MT": 122.46,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
