{
 "base": "ENCE",
 "pasta": "MODELOS_ENCE_V23",
 "procedencia": {
  "commit": "e49363c76d878171916dab31d15e92649c15c32d",
  "commit_origem": "submissao",
  "descricao": "Orcamento vai a 160 nucleos com teto de memoria e as corrent",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-28 18:36:11",
  "base": "ENCE"
 },
 "bdgd": "Enel_CE_39_2024-12-31_V11_20250822-1151.gdb",
 "dist": "39",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 129,
 "subestacoes_geradas": 129,
 "alimentadores": 728,
 "rollup": {
  "ses": 129,
  "sadias": 129,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 169357,
  "km_MT": 99832.2,
  "chaves_ilhadas": 0,
  "reguladores_pendurados": 0,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 1504581.6
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 4.443422994732395,
   "pct_declarado": 3.791140698404283,
   "razao": 1.1720543625834468,
   "n": 685,
   "contaminacao_pct": 8.307733522633324,
   "pct_modelo_sem_implausiveis": 4.1320991925841835,
   "implausiveis": 14,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 4.443422994732395,
   "referencia_pct": 7.4,
   "razao": 0.6004625668557291,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 728,
   "comparados": 685,
   "fora": 43,
   "sem_declaracao": 1,
   "sem_energia_no_modelo": 2,
   "sem_os_dois": 40,
   "cobertura_pct": 94.0934065934066,
   "declarado_e_morto_pct": 0.27472527472527475,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 14,
   "de": 685,
   "teto": 20.0,
   "pior_pct": 76.591,
   "fatia_da_perda_pct": 8.307733522633377
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 686,
  "viola_de_verdade": 5,
  "pct_viola": 0.73,
  "por_motivo": {
   "denominador minusculo": 2,
   "no limite": 2,
   "perda modelada absurda": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 210166,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "ACA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.71,
   "V_MT_min": 0.854,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 5,
   "trafos": 829,
   "km_MT": 417.1,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ACP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "V_MT_min": 0.898,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 83,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1527,
   "km_MT": 770.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ACR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.18,
   "V_MT_min": 0.774,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2689,
   "km_MT": 1874.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ADT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "V_MT_min": 0.964,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3153,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 555,
   "km_MT": 81.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AGF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.07,
   "V_MT_min": 0.996,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4850,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 755,
   "km_MT": 192.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AMT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.86,
   "V_MT_min": 0.951,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1249,
   "km_MT": 793.7,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ANN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 11.22,
   "V_MT_min": 0.71,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 3011,
   "km_MT": 2279.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "APD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "APR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.97,
   "V_MT_min": 0.874,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1289,
   "km_MT": 805.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AQZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 6.61,
   "V_MT_min": 0.845,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 111,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 914,
   "km_MT": 344.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.1,
   "V_MT_min": 0.958,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1092,
   "km_MT": 796.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.84,
   "V_MT_min": 0.851,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1270,
   "km_MT": 999.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ART",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.06,
   "V_MT_min": 0.841,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4309,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1088,
   "km_MT": 608.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.79,
   "V_MT_min": 0.74,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 7,
   "trafos": 2045,
   "km_MT": 1382.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.69,
   "V_MT_min": 0.821,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 69,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1928,
   "km_MT": 923.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.39,
   "V_MT_min": 0.731,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 81,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1346,
   "km_MT": 665.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BCR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2761,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 485,
   "km_MT": 131.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BFG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.33,
   "V_MT_min": 0.695,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 77,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2490,
   "km_MT": 1708.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BJD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "V_MT_min": 0.891,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1328,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 457,
   "km_MT": 125.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BLA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.96,
   "V_MT_min": 0.865,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 962,
   "km_MT": 496.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BLN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 11.31,
   "V_MT_min": 0.787,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 2159,
   "km_MT": 1242.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BMS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.26,
   "V_MT_min": 0.893,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3000,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 615,
   "km_MT": 157.2,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BNB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.23,
   "V_MT_min": 0.914,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 902,
   "km_MT": 737.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.89,
   "V_MT_min": 0.844,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 75,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2285,
   "km_MT": 1134.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.21,
   "V_MT_min": 0.666,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 106,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 2955,
   "km_MT": 1578.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BVG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.72,
   "V_MT_min": 0.813,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2065,
   "km_MT": 1487.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BXD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.53,
   "V_MT_min": 0.767,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3141,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1410,
   "km_MT": 769.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.06,
   "V_MT_min": 0.742,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12106,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 3648,
   "km_MT": 2634.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "V_MT_min": 0.86,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4869,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1353,
   "km_MT": 566.68,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.07,
   "V_MT_min": 0.846,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1044,
   "km_MT": 595.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CLN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.35,
   "V_MT_min": 0.896,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 537,
   "km_MT": 260.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CMB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.29,
   "V_MT_min": 0.823,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 245,
   "km_MT": 93.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CMM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.22,
   "V_MT_min": 0.846,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1156,
   "km_MT": 716.26,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CND",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.28,
   "V_MT_min": 0.836,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2194,
   "km_MT": 1407.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.5,
   "V_MT_min": 0.779,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 2133,
   "km_MT": 1459.17,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.12,
   "V_MT_min": 0.807,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 2017,
   "km_MT": 1561.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.18,
   "V_MT_min": 0.831,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 727,
   "km_MT": 465.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "V_MT_min": 1.031,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 45,
   "km_MT": 22.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "V_MT_min": 0.874,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7079,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 2001,
   "km_MT": 902.84,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.41,
   "V_MT_min": 0.746,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1648,
   "km_MT": 981.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.95,
   "V_MT_min": 0.838,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1746,
   "km_MT": 957.26,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CSL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.4,
   "V_MT_min": 0.718,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 83,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1230,
   "km_MT": 581.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CTO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.37,
   "V_MT_min": 0.973,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1514,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 232,
   "km_MT": 40.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DID",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.857,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3003,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 597,
   "km_MT": 200.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DIF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.89,
   "V_MT_min": 0.799,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3114,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 523,
   "km_MT": 169.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DMC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.75,
   "V_MT_min": 1.002,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1757,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 370,
   "km_MT": 105.69,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DMU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.3,
   "V_MT_min": 0.996,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 89,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 16,
   "km_MT": 6.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ESB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.95,
   "V_MT_min": 0.898,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 762,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 494,
   "km_MT": 153.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "V_MT_min": 0.798,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 242,
   "km_MT": 117.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GCN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.89,
   "V_MT_min": 0.964,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 558,
   "km_MT": 269.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.56,
   "V_MT_min": 0.707,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 50,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2541,
   "km_MT": 1906.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.26,
   "V_MT_min": 0.87,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1443,
   "km_MT": 563.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HRZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.56,
   "V_MT_min": 0.846,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2150,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 426,
   "km_MT": 161.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.05,
   "V_MT_min": 0.792,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1790,
   "km_MT": 638.49,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ICH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.06,
   "V_MT_min": 0.81,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 1765,
   "km_MT": 998.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ICP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.46,
   "V_MT_min": 0.651,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 700,
   "km_MT": 461.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IDP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.75,
   "V_MT_min": 0.712,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2153,
   "km_MT": 1864.17,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IGT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.13,
   "V_MT_min": 0.865,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7876,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 3077,
   "km_MT": 1691.7,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "INH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.55,
   "V_MT_min": 0.907,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 50,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2179,
   "km_MT": 913.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "INP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.51,
   "V_MT_min": 0.772,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1802,
   "km_MT": 1208.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.11,
   "V_MT_min": 0.648,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 47,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 1208,
   "km_MT": 665.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.61,
   "V_MT_min": 0.866,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 967,
   "km_MT": 747.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.89,
   "V_MT_min": 0.825,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 52,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1794,
   "km_MT": 951.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITK",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.48,
   "V_MT_min": 0.667,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2370,
   "km_MT": 1181.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.64,
   "V_MT_min": 0.978,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 921,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 89,
   "km_MT": 25.68,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.05,
   "V_MT_min": 0.774,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 754,
   "km_MT": 377.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "V_MT_min": 0.88,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3518,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 857,
   "km_MT": 315.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JCS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.22,
   "V_MT_min": 0.921,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1349,
   "km_MT": 777.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "V_MT_min": 0.909,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 739,
   "km_MT": 476.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JGB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.03,
   "V_MT_min": 0.103,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 114,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 3743,
   "km_MT": 2675.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JGT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.0,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 122,
   "km_MT": 83.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.71,
   "V_MT_min": 0.904,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3197,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 622,
   "km_MT": 167.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JND",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "V_MT_min": 0.838,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 760,
   "km_MT": 271.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JTM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.36,
   "V_MT_min": 0.926,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 457,
   "km_MT": 395.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JZN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "V_MT_min": 0.802,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10781,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1525,
   "km_MT": 696.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LMN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.54,
   "V_MT_min": 0.934,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4911,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2230,
   "km_MT": 1212.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LVM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.03,
   "V_MT_min": 0.901,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1745,
   "km_MT": 1006.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MBC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.4,
   "V_MT_min": 0.752,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 2476,
   "km_MT": 1613.23,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.37,
   "V_MT_min": 0.729,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 2017,
   "km_MT": 1312.68,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.77,
   "V_MT_min": 0.779,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 1472,
   "km_MT": 832.23,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.69,
   "V_MT_min": 0.91,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 178,
   "km_MT": 30.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MDM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "V_MT_min": 0.898,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3265,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 711,
   "km_MT": 205.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MGY",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.35,
   "V_MT_min": 0.991,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3473,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 369,
   "km_MT": 87.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MLG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.35,
   "V_MT_min": 0.684,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "CARGA_ALTA",
   "alimentadores": 5,
   "trafos": 2218,
   "km_MT": 1206.15,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MNV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.27,
   "V_MT_min": 0.836,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2560,
   "km_MT": 1729.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MRC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.5,
   "V_MT_min": 0.849,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1062,
   "km_MT": 636.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MRG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.39,
   "V_MT_min": 0.889,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4118,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1228,
   "km_MT": 551.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MSJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.9,
   "V_MT_min": 0.869,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3123,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 671,
   "km_MT": 177.9,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MSP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.67,
   "V_MT_min": 0.717,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2024,
   "km_MT": 1456.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.79,
   "V_MT_min": 0.653,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1740,
   "km_MT": 1329.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.03,
   "V_MT_min": 0.642,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1344,
   "km_MT": 695.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NVO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.37,
   "V_MT_min": 0.735,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2218,
   "km_MT": 1427.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NVR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.4,
   "V_MT_min": 0.858,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1855,
   "km_MT": 1255.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ORS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.06,
   "V_MT_min": 0.962,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 864,
   "km_MT": 551.2,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.15,
   "V_MT_min": 0.88,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1663,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 495,
   "km_MT": 106.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.72,
   "V_MT_min": 0.876,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 67,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 905,
   "km_MT": 491.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PBU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 11.87,
   "V_MT_min": 0.565,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 2436,
   "km_MT": 1800.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.88,
   "V_MT_min": 0.985,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1493,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 339,
   "km_MT": 98.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.53,
   "V_MT_min": 0.799,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 128,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1742,
   "km_MT": 998.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.9,
   "V_MT_min": 0.934,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 606,
   "km_MT": 302.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "V_MT_min": 0.856,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 511,
   "km_MT": 218.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.23,
   "V_MT_min": 0.891,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3238,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 685,
   "km_MT": 293.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PEB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.5,
   "V_MT_min": 0.855,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 25,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1477,
   "km_MT": 847.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PGB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.55,
   "V_MT_min": 1.002,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2292,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 430,
   "km_MT": 105.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "V_MT_min": 0.967,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 223,
   "km_MT": 106.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PSK",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.64,
   "V_MT_min": 0.988,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1773,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 401,
   "km_MT": 101.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PTR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.64,
   "V_MT_min": 0.7,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 709,
   "km_MT": 347.63,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "QXB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.9,
   "V_MT_min": 0.821,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2158,
   "km_MT": 1526.2,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "QXD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.49,
   "V_MT_min": 0.754,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2934,
   "km_MT": 1971.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RSU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.87,
   "V_MT_min": 0.926,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9936,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1695,
   "km_MT": 1127.88,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.05,
   "V_MT_min": 0.796,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 75,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1549,
   "km_MT": 943.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBQ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "V_MT_min": 0.715,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 32,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 490,
   "km_MT": 195.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.33,
   "V_MT_min": 0.965,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4894,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 957,
   "km_MT": 402.11,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SLC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.43,
   "V_MT_min": 0.854,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1547,
   "km_MT": 1013.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SLP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.33,
   "V_MT_min": 0.602,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2020,
   "km_MT": 1446.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SNP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.8,
   "V_MT_min": 0.713,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2739,
   "km_MT": 1743.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SQT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.18,
   "V_MT_min": 0.81,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 1254,
   "km_MT": 988.49,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.3,
   "V_MT_min": 0.848,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 36,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 3531,
   "km_MT": 2824.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.6,
   "V_MT_min": 0.873,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2377,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 400,
   "km_MT": 86.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TBU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.26,
   "V_MT_min": 1.013,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 921,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 246,
   "km_MT": 193.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TME",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.7,
   "V_MT_min": 0.795,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3488,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1030,
   "km_MT": 804.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TNG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.8,
   "V_MT_min": 0.833,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2030,
   "km_MT": 930.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.26,
   "V_MT_min": 0.775,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1194,
   "km_MT": 611.69,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UMB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.5,
   "V_MT_min": 0.864,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 47,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 785,
   "km_MT": 523.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UMR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.98,
   "V_MT_min": 0.869,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1221,
   "km_MT": 702.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VCS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.95,
   "V_MT_min": 0.868,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1446,
   "km_MT": 747.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VJG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 0,
   "km_MT": 0.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VRJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.0,
   "V_MT_min": 0.986,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1600,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 259,
   "km_MT": 47.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VRZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.63,
   "V_MT_min": 0.799,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 32,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1571,
   "km_MT": 873.1,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
