{
 "base": "ENERGISA_R369",
 "pasta": "MODELOS_ENERGISA_R369_V23",
 "procedencia": {
  "commit": "e49363c76d878171916dab31d15e92649c15c32d",
  "commit_origem": "submissao",
  "descricao": "Orcamento vai a 160 nucleos com teto de memoria e as corrent",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-28 18:49:38",
  "base": "ENERGISA_R369"
 },
 "bdgd": "Energisa_RO_369_2024-12-31_V11_20250827-0918.gdb",
 "dist": "369",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 58,
 "subestacoes_geradas": 58,
 "alimentadores": 322,
 "rollup": {
  "ses": 58,
  "sadias": 58,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 145478,
  "km_MT": 65759.5,
  "chaves_ilhadas": 2056,
  "reguladores_pendurados": 3,
  "trafos_pac_invertido": 1,
  "kW_morto": 44186.6,
  "kW_nominal": 456700.7
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.7691747217672327,
   "pct_declarado": 2.467374212709407,
   "razao": 1.5276056231569055,
   "n": 185,
   "contaminacao_pct": 13.310913323296832,
   "pct_modelo_sem_implausiveis": 3.2736269680274948,
   "implausiveis": 3,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 3.7691747217672327,
   "referencia_pct": 7.4,
   "razao": 0.5093479353739503,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 277,
   "comparados": 185,
   "fora": 92,
   "sem_declaracao": 12,
   "sem_energia_no_modelo": 32,
   "sem_os_dois": 48,
   "cobertura_pct": 66.7870036101083,
   "declarado_e_morto_pct": 11.552346570397113,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 3,
   "de": 185,
   "teto": 20.0,
   "pior_pct": 272.27,
   "fatia_da_perda_pct": 13.310913323296827
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 194,
  "viola_de_verdade": 12,
  "pct_viola": 6.19,
  "por_motivo": {
   "perda modelada absurda": 4,
   "a investigar": 3,
   "no limite": 3,
   "medida quase sem perda": 2
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 260229,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "100440954",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10498830",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.14,
   "V_MT_min": 0.033,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 809,
   "km_MT": 490.5,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12147726",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 6.18,
   "V_MT_min": 0.012,
   "cargas_sem_tensao": 3921,
   "ramos_isolados": 20486,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 8261,
   "km_MT": 4227.74,
   "chaves_ilhadas": 103,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1270945",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.26,
   "V_MT_min": 1.007,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2110,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 741,
   "km_MT": 85.08,
   "chaves_ilhadas": 61,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12942116",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 13.23,
   "V_MT_min": 0.906,
   "cargas_sem_tensao": 5369,
   "ramos_isolados": 31342,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 5911,
   "km_MT": 2210.53,
   "chaves_ilhadas": 78,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12980762",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.29,
   "V_MT_min": 0.984,
   "cargas_sem_tensao": 552,
   "ramos_isolados": 198,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2576,
   "km_MT": 702.21,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13096700",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13101002",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 35,
   "nos_nan": 0,
   "perdas_pct": 3.48,
   "V_MT_min": 0.015,
   "cargas_sem_tensao": 1205,
   "ramos_isolados": 5391,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 6297,
   "km_MT": 2582.05,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13105288",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.33,
   "V_MT_min": 0.024,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 16,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1639,
   "km_MT": 884.27,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13165404",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13309426",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 3.64,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 6971,
   "ramos_isolados": 29097,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 9381,
   "km_MT": 3405.27,
   "chaves_ilhadas": 130,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13483160",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.97,
   "V_MT_min": 0.049,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 381,
   "km_MT": 190.13,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "15952210",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 10.92,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 2,
   "km_MT": 3.43,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "16407374",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.99,
   "V_MT_min": 0.592,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1979,
   "km_MT": 999.58,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "17158410",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 5.65,
   "V_MT_min": 0.034,
   "cargas_sem_tensao": 89,
   "ramos_isolados": 20,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 3580,
   "km_MT": 1265.7,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "17893100",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "17897392",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 31,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "V_MT_min": 0.019,
   "cargas_sem_tensao": 2860,
   "ramos_isolados": 15971,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 7247,
   "km_MT": 4011.02,
   "chaves_ilhadas": 82,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18004933",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 64.75,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 1164,
   "ramos_isolados": 21856,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2802,
   "km_MT": 1661.87,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18107799",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 27.5,
   "V_MT_min": 0.826,
   "cargas_sem_tensao": 6240,
   "ramos_isolados": 28694,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 5355,
   "km_MT": 2204.07,
   "chaves_ilhadas": 82,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18266677",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.23,
   "V_MT_min": 0.588,
   "cargas_sem_tensao": 644,
   "ramos_isolados": 20,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3300,
   "km_MT": 1200.15,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18369732",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 65.89,
   "V_MT_min": 0.06,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 12925,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 2866,
   "km_MT": 1666.6,
   "chaves_ilhadas": 75,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "19194181",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 24,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "V_MT_min": 0.013,
   "cargas_sem_tensao": 87,
   "ramos_isolados": 5555,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 6070,
   "km_MT": 3157.84,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19340176",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 22.68,
   "V_MT_min": 0.218,
   "cargas_sem_tensao": 1988,
   "ramos_isolados": 12500,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4546,
   "km_MT": 1530.4,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19348764",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.92,
   "V_MT_min": 0.377,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1290,
   "km_MT": 596.5,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19357352",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.02,
   "V_MT_min": 1.003,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 2278,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 553,
   "km_MT": 119.31,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19464702",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.8,
   "V_MT_min": 0.035,
   "cargas_sem_tensao": 2470,
   "ramos_isolados": 29710,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 4298,
   "km_MT": 1435.82,
   "chaves_ilhadas": 67,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19468996",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 50,
   "nos_nan": 0,
   "perdas_pct": 2.91,
   "V_MT_min": 0.011,
   "cargas_sem_tensao": 1157,
   "ramos_isolados": 51048,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 8409,
   "km_MT": 3182.99,
   "chaves_ilhadas": 104,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19473290",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19491603",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.057,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 14201,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 5611,
   "km_MT": 2354.13,
   "chaves_ilhadas": 77,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19778164",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "V_MT_min": 0.057,
   "cargas_sem_tensao": 41,
   "ramos_isolados": 1132,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1977,
   "km_MT": 1118.07,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "207279968",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "V_MT_min": 0.079,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 23,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1499,
   "km_MT": 709.46,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "4353813",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 5.54,
   "V_MT_min": 0.09,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 525,
   "km_MT": 329.84,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "47308",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 43.72,
   "V_MT_min": 0.141,
   "cargas_sem_tensao": 4789,
   "ramos_isolados": 26993,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3917,
   "km_MT": 2112.59,
   "chaves_ilhadas": 81,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "51563",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "V_MT_min": 0.985,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 360,
   "km_MT": 77.04,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "63295634",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.57,
   "V_MT_min": 0.01,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 12,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1870,
   "km_MT": 922.53,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "63849323",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.07,
   "V_MT_min": 0.382,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1298,
   "km_MT": 1125.01,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "63950542",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.45,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 3,
   "km_MT": 0.42,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "64169955",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 17.73,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 39,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 47,
   "km_MT": 35.33,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "64478704",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.05,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "64568878",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 0,
   "km_MT": 0.15,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "64946806",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 4.09,
   "V_MT_min": 0.025,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 2254,
   "km_MT": 1183.38,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "67095554",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.78,
   "V_MT_min": 0.581,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 983,
   "km_MT": 653.37,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "68811353",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.66,
   "V_MT_min": 1.003,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 972,
   "km_MT": 662.06,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "70139538",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.62,
   "V_MT_min": 0.049,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 511,
   "km_MT": 263.49,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71190227",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 3.87,
   "V_MT_min": 0.021,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 41,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3695,
   "km_MT": 1428.94,
   "chaves_ilhadas": 55,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74530996",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 4.64,
   "V_MT_min": 0.014,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 5837,
   "km_MT": 2527.24,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "77455187",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.67,
   "V_MT_min": 0.022,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 25995,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3695,
   "km_MT": 1568.9,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "79155596",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.21,
   "V_MT_min": 0.041,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1733,
   "km_MT": 736.66,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "81203868",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 4.87,
   "V_MT_min": 0.169,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 15,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 769,
   "km_MT": 555.41,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "81637530",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.77,
   "V_MT_min": 0.026,
   "cargas_sem_tensao": 483,
   "ramos_isolados": 2298,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2037,
   "km_MT": 1024.01,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "845918",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.11,
   "V_MT_min": 0.989,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1272,
   "km_MT": 208.33,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "91183090",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 20.31,
   "V_MT_min": 0.015,
   "cargas_sem_tensao": 2908,
   "ramos_isolados": 17080,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 6684,
   "km_MT": 3421.51,
   "chaves_ilhadas": 75,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "91204601",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.68,
   "V_MT_min": 0.028,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1910,
   "km_MT": 788.31,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "94764286",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.14,
   "V_MT_min": 0.045,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 148,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2530,
   "km_MT": 1313.85,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "95021926",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.029,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "96310126",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 9.44,
   "V_MT_min": 1.023,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1307,
   "km_MT": 636.84,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "97143162",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.4,
   "V_MT_min": 1.008,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 639,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 559,
   "km_MT": 465.75,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "9721616",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 5.41,
   "V_MT_min": 0.015,
   "cargas_sem_tensao": 752,
   "ramos_isolados": 4111,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3330,
   "km_MT": 1723.68,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
