{
 "base": "NEOENERGIA5160",
 "pasta": "MODELOS_NEOENERGIA5160_V23",
 "procedencia": {
  "commit": "e49363c76d878171916dab31d15e92649c15c32d",
  "commit_origem": "submissao",
  "descricao": "Orcamento vai a 160 nucleos com teto de memoria e as corrent",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-28 19:08:50",
  "base": "NEOENERGIA5160"
 },
 "bdgd": "Neoenergia_Brasilia_5160_2024-12-31_V11_20250929-1338.gdb",
 "dist": "5160",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "subestacoes_na_bdgd": 28,
 "subestacoes_geradas": 28,
 "alimentadores": 403,
 "rollup": {
  "ses": 28,
  "sadias": 27,
  "nao_convergiu": 1,
  "com_nan": 0,
  "trafos": 27778,
  "km_MT": 10470.8,
  "chaves_ilhadas": 1282,
  "reguladores_pendurados": 1,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 721494.1
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 4.24532374672837,
   "pct_declarado": 2.1298489424066376,
   "razao": 1.9932510997382455,
   "n": 86,
   "contaminacao_pct": 10.661060029595635,
   "pct_modelo_sem_implausiveis": 3.810827539395327,
   "implausiveis": 2,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 4.24532374672837,
   "referencia_pct": 7.4,
   "razao": 0.5736923982065364,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 403,
   "comparados": 86,
   "fora": 317,
   "sem_declaracao": 1,
   "sem_energia_no_modelo": 249,
   "sem_os_dois": 67,
   "cobertura_pct": 21.33995037220844,
   "declarado_e_morto_pct": 61.78660049627791,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 2,
   "de": 86,
   "teto": 20.0,
   "pior_pct": 1072.62,
   "fatia_da_perda_pct": 10.661060029595628
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 84,
  "viola_de_verdade": 3,
  "pct_viola": 3.57,
  "por_motivo": {
   "perda modelada absurda": 1,
   "medida quase sem perda": 1,
   "no limite": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 85096,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 1682,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "S06",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 22.5,
   "V_MT_min": 0.859,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 24,
   "trafos": 195,
   "km_MT": 71.13,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.63,
   "V_MT_min": 0.858,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 26,
   "trafos": 767,
   "km_MT": 175.28,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 25.03,
   "V_MT_min": 0.855,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2952,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 26,
   "trafos": 235,
   "km_MT": 105.56,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.11,
   "V_MT_min": 0.939,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 649,
   "km_MT": 334.01,
   "chaves_ilhadas": 143,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.66,
   "V_MT_min": 0.756,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 189,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 2206,
   "km_MT": 875.24,
   "chaves_ilhadas": 246,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.86,
   "V_MT_min": 0.959,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 25,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 256,
   "km_MT": 113.5,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.19,
   "V_MT_min": 0.878,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8201,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1845,
   "km_MT": 515.04,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.55,
   "V_MT_min": 0.935,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 120,
   "causa": "OK",
   "alimentadores": 18,
   "trafos": 1253,
   "km_MT": 303.45,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCT",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 17.13,
   "V_MT_min": 0.822,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1277,
   "km_MT": 582.42,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SEN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.62,
   "V_MT_min": 0.946,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9,
   "causa": "OK",
   "alimentadores": 30,
   "trafos": 177,
   "km_MT": 80.04,
   "chaves_ilhadas": 75,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 27.19,
   "V_MT_min": 0.783,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 24,
   "trafos": 276,
   "km_MT": 90.98,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SGM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.83,
   "V_MT_min": 0.825,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 72,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1570,
   "km_MT": 565.08,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SHP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.29,
   "V_MT_min": 0.922,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 36,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 295,
   "km_MT": 109.22,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 9.15,
   "V_MT_min": 0.325,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 151,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 12,
   "trafos": 3906,
   "km_MT": 1290.81,
   "chaves_ilhadas": 138,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "V_MT_min": 0.91,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 75,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1299,
   "km_MT": 358.39,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SNB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.14,
   "V_MT_min": 0.93,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 357,
   "km_MT": 78.86,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SNW",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.58,
   "V_MT_min": 0.893,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 321,
   "km_MT": 78.5,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.05,
   "V_MT_min": 1.0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 40.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 26.02,
   "V_MT_min": 0.78,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "REDE_EXTENSA",
   "alimentadores": 6,
   "trafos": 1043,
   "km_MT": 795.54,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.42,
   "V_MT_min": 0.856,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1164,
   "km_MT": 601.27,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.23,
   "V_MT_min": 0.873,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 864,
   "km_MT": 238.28,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.76,
   "V_MT_min": 0.81,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 465,
   "km_MT": 492.6,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.15,
   "V_MT_min": 0.833,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 752,
   "km_MT": 232.19,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.784,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 88,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 1463,
   "km_MT": 640.65,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSW",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.83,
   "V_MT_min": 0.833,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 24,
   "trafos": 280,
   "km_MT": 105.2,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 3.4,
   "V_MT_min": 0.776,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 25874,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 3234,
   "km_MT": 983.3,
   "chaves_ilhadas": 121,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "V_MT_min": 0.921,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 69,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 630,
   "km_MT": 148.14,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 10.93,
   "V_MT_min": 0.842,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 999,
   "km_MT": 465.53,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
