{
 "base": "CELESCDIS5697",
 "pasta": "MODELOS_CELESCDIS5697_V24",
 "procedencia": {
  "commit": "c08979726b5440178a9d21d7110dbe6cd49e5e9d",
  "commit_origem": "submissao",
  "descricao": "Clima por base em dois passos: o no da a coordenada a casa b",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-29 11:52:17",
  "base": "CELESCDIS5697"
 },
 "bdgd": "Celesc-Dis_5697_2024-12-31_V11_20250926-1429.gdb",
 "dist": "5697",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 140,
 "subestacoes_geradas": 140,
 "alimentadores": 966,
 "rollup": {
  "ses": 140,
  "sadias": 139,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 212294,
  "km_MT": 85768.4,
  "chaves_ilhadas": 2084,
  "reguladores_pendurados": 13,
  "trafos_pac_invertido": 3,
  "kW_morto": 105060.0,
  "kW_nominal": 2991262.5
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.8768558566005074,
   "pct_declarado": 2.2617267955324425,
   "razao": 1.7141132449146408,
   "n": 808,
   "contaminacao_pct": 1.2775756488927033,
   "pct_modelo_sem_implausiveis": 3.833005733816509,
   "implausiveis": 2,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 3.8768558566005074,
   "referencia_pct": 7.4,
   "razao": 0.5238994400811496,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 966,
   "comparados": 808,
   "fora": 158,
   "sem_declaracao": 34,
   "sem_energia_no_modelo": 68,
   "sem_os_dois": 56,
   "cobertura_pct": 83.64389233954451,
   "declarado_e_morto_pct": 7.0393374741200825,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 2,
   "de": 808,
   "teto": 20.0,
   "pior_pct": 290.259,
   "fatia_da_perda_pct": 1.2775756488927044
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 810,
  "viola_de_verdade": 44,
  "pct_viola": 5.43,
  "por_motivo": {
   "no limite": 17,
   "medida quase sem perda": 16,
   "a investigar": 9,
   "perda modelada absurda": 2
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 250518,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "ACA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.69,
   "V_MT_min": 0.913,
   "V_MT_mediana": 0.961,
   "barras_criticas": 73,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 29,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 530,
   "km_MT": 188.74,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.61,
   "V_MT_min": 0.936,
   "V_MT_mediana": 0.976,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9744,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1628,
   "km_MT": 509.89,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ALL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 17.27,
   "V_MT_min": 0.998,
   "V_MT_mediana": 1.02,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 763,
   "km_MT": 483.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "APG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.29,
   "V_MT_min": 0.908,
   "V_MT_mediana": 0.953,
   "barras_criticas": 557,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 806,
   "km_MT": 226.74,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ATA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.08,
   "V_MT_min": 0.991,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1531,
   "ramos_isolados": 5579,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1224,
   "km_MT": 576.4,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AUG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 20.81,
   "V_MT_min": 0.55,
   "V_MT_mediana": 0.997,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 1023,
   "km_MT": 453.29,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.959,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 50,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1072,
   "km_MT": 207.85,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BFA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.32,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.953,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 946,
   "km_MT": 219.93,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "V_MT_min": 0.951,
   "V_MT_mediana": 0.973,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 76,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1257,
   "km_MT": 300.24,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BND",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.62,
   "V_MT_min": 0.85,
   "V_MT_mediana": 0.986,
   "barras_criticas": 2970,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 6765,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2898,
   "km_MT": 1061.49,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BNE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.22,
   "V_MT_min": 0.922,
   "V_MT_mediana": 0.95,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.02,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BQB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.81,
   "V_MT_min": 0.242,
   "V_MT_mediana": 0.97,
   "barras_criticas": 552,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 7537,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 1445,
   "km_MT": 418.04,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BQE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.05,
   "V_MT_min": 0.926,
   "V_MT_mediana": 0.957,
   "barras_criticas": 490,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 91,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 948,
   "km_MT": 208.62,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.56,
   "V_MT_min": 0.893,
   "V_MT_mediana": 0.952,
   "barras_criticas": 3057,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12634,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1865,
   "km_MT": 562.61,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.82,
   "V_MT_min": 0.572,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 75,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 3833,
   "km_MT": 2051.84,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BSO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.03,
   "V_MT_min": 0.952,
   "V_MT_mediana": 0.96,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 70,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1159,
   "km_MT": 246.65,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BSP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.907,
   "V_MT_mediana": 0.931,
   "barras_criticas": 1763,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 34,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 623,
   "km_MT": 144.41,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BVS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.44,
   "V_MT_min": 0.923,
   "V_MT_mediana": 0.961,
   "barras_criticas": 475,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 766,
   "km_MT": 231.82,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CBU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.944,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6233,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1369,
   "km_MT": 148.43,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CBX",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.48,
   "V_MT_min": 0.931,
   "V_MT_mediana": 0.97,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 756,
   "km_MT": 246.6,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 14.51,
   "V_MT_min": 0.88,
   "V_MT_mediana": 0.98,
   "barras_criticas": 3190,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19298,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 3308,
   "km_MT": 1116.76,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.66,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 86,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 765,
   "km_MT": 457.21,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.14,
   "V_MT_min": 0.928,
   "V_MT_mediana": 0.96,
   "barras_criticas": 6,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1208,
   "km_MT": 286.37,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 69.85,
   "V_MT_min": 0.626,
   "V_MT_mediana": 0.646,
   "barras_criticas": 13334,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 121,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2186,
   "km_MT": 1372.94,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 35.66,
   "V_MT_min": 0.854,
   "V_MT_mediana": 0.957,
   "barras_criticas": 15759,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 101,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3655,
   "km_MT": 2113.55,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.68,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 894,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3407,
   "km_MT": 1956.56,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CFL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.05,
   "V_MT_min": 0.903,
   "V_MT_mediana": 0.95,
   "barras_criticas": 97,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 73,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 901,
   "km_MT": 188.68,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CIS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.96,
   "V_MT_min": 0.794,
   "V_MT_mediana": 0.987,
   "barras_criticas": 563,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12551,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 4088,
   "km_MT": 1764.92,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 1
  },
  {
   "se": "CMB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.25,
   "V_MT_min": 0.92,
   "V_MT_mediana": 0.948,
   "barras_criticas": 487,
   "cargas_sem_tensao": 3184,
   "ramos_isolados": 6103,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 1529,
   "km_MT": 328.68,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CNS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 43,
   "nos_nan": 0,
   "perdas_pct": 72.68,
   "V_MT_min": 0.01,
   "V_MT_mediana": 0.585,
   "barras_criticas": 25655,
   "cargas_sem_tensao": 107,
   "ramos_isolados": 976,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 5021,
   "km_MT": 3141.86,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.64,
   "V_MT_min": 0.921,
   "V_MT_mediana": 0.984,
   "barras_criticas": 57,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12758,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 2409,
   "km_MT": 949.29,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CQS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.39,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3908,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 691,
   "km_MT": 95.88,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 32.01,
   "V_MT_min": 0.848,
   "V_MT_mediana": 0.908,
   "barras_criticas": 3980,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 4,
   "trafos": 1221,
   "km_MT": 443.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CSC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.59,
   "V_MT_min": 0.989,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2048,
   "km_MT": 953.84,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CUA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "V_MT_min": 0.939,
   "V_MT_mediana": 0.953,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 139,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1023,
   "km_MT": 224.66,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CZL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 58.15,
   "V_MT_min": 0.603,
   "V_MT_mediana": 0.68,
   "barras_criticas": 19470,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 104,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3409,
   "km_MT": 1515.71,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.98,
   "V_MT_min": 0.885,
   "V_MT_mediana": 0.99,
   "barras_criticas": 225,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 308,
   "km_MT": 150.13,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FAA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.961,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 704,
   "km_MT": 107.57,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 36.35,
   "V_MT_min": 0.886,
   "V_MT_mediana": 0.989,
   "barras_criticas": 732,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 12970,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2589,
   "km_MT": 1341.6,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "V_MT_min": 0.957,
   "V_MT_mediana": 0.962,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 349,
   "km_MT": 45.83,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FGS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 50.92,
   "V_MT_min": 0.613,
   "V_MT_mediana": 0.767,
   "barras_criticas": 14389,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 6,
   "trafos": 1771,
   "km_MT": 1189.96,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FIS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.79,
   "V_MT_min": 0.931,
   "V_MT_mediana": 0.956,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 649,
   "km_MT": 120.15,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FLA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.01,
   "V_MT_min": 0.939,
   "V_MT_mediana": 0.978,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 630,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 319,
   "km_MT": 112.81,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GLL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 149,
   "km_MT": 60.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GPR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.11,
   "V_MT_min": 0.808,
   "V_MT_mediana": 0.945,
   "barras_criticas": 4101,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 47,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1717,
   "km_MT": 463.09,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 28.02,
   "V_MT_min": 0.546,
   "V_MT_mediana": 0.982,
   "barras_criticas": 668,
   "cargas_sem_tensao": 1512,
   "ramos_isolados": 19631,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2590,
   "km_MT": 948.07,
   "chaves_ilhadas": 79,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.911,
   "V_MT_mediana": 0.947,
   "barras_criticas": 552,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 601,
   "km_MT": 263.85,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GVL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.02,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.969,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1,
   "km_MT": 0.15,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HOE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.99,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1700,
   "ramos_isolados": 4220,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3170,
   "km_MT": 1216.61,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IAA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.02,
   "V_MT_min": 0.949,
   "V_MT_mediana": 0.969,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2947,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 3485,
   "km_MT": 1537.54,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.83,
   "V_MT_min": 0.875,
   "V_MT_mediana": 0.933,
   "barras_criticas": 5744,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1223,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1744,
   "km_MT": 571.08,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.34,
   "V_MT_min": 0.521,
   "V_MT_mediana": 0.967,
   "barras_criticas": 1440,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23450,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 2224,
   "km_MT": 731.25,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 2
  },
  {
   "se": "ICA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.43,
   "V_MT_min": 0.955,
   "V_MT_mediana": 0.963,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 42,
   "km_MT": 24.5,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ICO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.28,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.98,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1970,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 621,
   "km_MT": 60.81,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IFA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.97,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.962,
   "barras_criticas": 0,
   "cargas_sem_tensao": 3503,
   "ramos_isolados": 5233,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 1302,
   "km_MT": 184.79,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IIA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.59,
   "V_MT_min": 0.89,
   "V_MT_mediana": 0.913,
   "barras_criticas": 8445,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 5298,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1536,
   "km_MT": 360.97,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IMP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.44,
   "V_MT_min": 0.923,
   "V_MT_mediana": 0.955,
   "barras_criticas": 230,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 637,
   "km_MT": 103.58,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "INA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "V_MT_min": 0.955,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 389,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2512,
   "km_MT": 846.17,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "INE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.32,
   "V_MT_min": 0.904,
   "V_MT_mediana": 0.971,
   "barras_criticas": 45,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7924,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1555,
   "km_MT": 309.34,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IOA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.75,
   "V_MT_min": 0.933,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 801,
   "km_MT": 251.47,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 42.62,
   "V_MT_min": 0.679,
   "V_MT_mediana": 0.724,
   "barras_criticas": 12250,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 6,
   "trafos": 1671,
   "km_MT": 780.69,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IRM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "V_MT_min": 0.969,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 717,
   "km_MT": 347.89,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ISL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.23,
   "V_MT_min": 0.909,
   "V_MT_mediana": 0.973,
   "barras_criticas": 86,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4384,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1262,
   "km_MT": 290.54,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ISS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "V_MT_min": 0.915,
   "V_MT_mediana": 0.961,
   "barras_criticas": 677,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 77,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 1673,
   "km_MT": 443.31,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JBV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "V_MT_min": 0.967,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 401,
   "km_MT": 73.71,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JIU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "V_MT_min": 0.925,
   "V_MT_mediana": 0.959,
   "barras_criticas": 83,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4101,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 963,
   "km_MT": 176.85,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JPI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.56,
   "V_MT_min": 0.92,
   "V_MT_mediana": 0.949,
   "barras_criticas": 123,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 126,
   "km_MT": 40.66,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JPM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.79,
   "V_MT_min": 0.937,
   "V_MT_mediana": 0.952,
   "barras_criticas": 0,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 53,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 750,
   "km_MT": 147.6,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JRL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.27,
   "V_MT_min": 0.914,
   "V_MT_mediana": 0.961,
   "barras_criticas": 556,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 87,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1685,
   "km_MT": 518.52,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JSC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.969,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7078,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 925,
   "km_MT": 222.66,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JSL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.17,
   "V_MT_min": 0.95,
   "V_MT_mediana": 0.975,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3438,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 955,
   "km_MT": 202.73,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.31,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 60,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 650,
   "km_MT": 235.37,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JVC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.28,
   "V_MT_min": 0.961,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4492,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 684,
   "km_MT": 102.58,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JVQ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.88,
   "V_MT_min": 0.665,
   "V_MT_mediana": 0.953,
   "barras_criticas": 1294,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 72,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 952,
   "km_MT": 177.78,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JVT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.89,
   "V_MT_min": 0.95,
   "V_MT_mediana": 0.963,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 52,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 557,
   "km_MT": 89.63,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JVU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.21,
   "V_MT_min": 0.378,
   "V_MT_mediana": 0.943,
   "barras_criticas": 2490,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 891,
   "km_MT": 251.47,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LAI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.92,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.979,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 92,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 3164,
   "km_MT": 2216.75,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "V_MT_min": 0.925,
   "V_MT_mediana": 0.958,
   "barras_criticas": 287,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 123,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 789,
   "km_MT": 209.19,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LMR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.14,
   "V_MT_min": 0.922,
   "V_MT_mediana": 0.94,
   "barras_criticas": 647,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 315,
   "km_MT": 107.93,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LVR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.42,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.976,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23729,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 3511,
   "km_MT": 1939.73,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.05,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.978,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 49,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2300,
   "km_MT": 897.6,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MFA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 4.23,
   "V_MT_min": 0.289,
   "V_MT_mediana": 0.989,
   "barras_criticas": 3708,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 25382,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 5138,
   "km_MT": 2405.39,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MJA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 368,
   "km_MT": 167.92,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.32,
   "V_MT_min": 0.889,
   "V_MT_mediana": 0.949,
   "barras_criticas": 3035,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1896,
   "km_MT": 728.94,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MUA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 93.04,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 4,
   "km_MT": 0.12,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NGS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.13,
   "V_MT_min": 0.929,
   "V_MT_mediana": 0.972,
   "barras_criticas": 90,
   "cargas_sem_tensao": 3362,
   "ramos_isolados": 6102,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1214,
   "km_MT": 299.98,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "OAS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.6,
   "V_MT_min": 0.903,
   "V_MT_mediana": 0.929,
   "barras_criticas": 2022,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 477,
   "km_MT": 126.08,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "OCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.47,
   "V_MT_min": 0.975,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 967,
   "km_MT": 514.08,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 54.35,
   "V_MT_min": 0.529,
   "V_MT_mediana": 0.945,
   "barras_criticas": 33,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 2,
   "trafos": 695,
   "km_MT": 473.24,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 5.02,
   "V_MT_min": 0.02,
   "V_MT_mediana": 0.98,
   "barras_criticas": 1140,
   "cargas_sem_tensao": 77,
   "ramos_isolados": 38755,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 4893,
   "km_MT": 2411.89,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.03,
   "V_MT_min": 0.884,
   "V_MT_mediana": 0.942,
   "barras_criticas": 3072,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 85,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1778,
   "km_MT": 318.97,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.85,
   "V_MT_min": 0.925,
   "V_MT_mediana": 0.971,
   "barras_criticas": 49,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5424,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1147,
   "km_MT": 273.76,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.77,
   "V_MT_min": 0.854,
   "V_MT_mediana": 0.944,
   "barras_criticas": 4076,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7478,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 2042,
   "km_MT": 497.68,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PGI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 6.1,
   "V_MT_min": 0.935,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 52,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1521,
   "km_MT": 755.57,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PLA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.6,
   "V_MT_min": 0.933,
   "V_MT_mediana": 0.975,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21223,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 2502,
   "km_MT": 686.09,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.35,
   "V_MT_min": 0.921,
   "V_MT_mediana": 0.968,
   "barras_criticas": 354,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 227,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3359,
   "km_MT": 1375.09,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "V_MT_min": 0.914,
   "V_MT_mediana": 0.953,
   "barras_criticas": 266,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 532,
   "km_MT": 182.39,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "V_MT_min": 0.913,
   "V_MT_mediana": 0.971,
   "barras_criticas": 353,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6208,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 590,
   "km_MT": 240.51,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.14,
   "V_MT_min": 0.926,
   "V_MT_mediana": 0.942,
   "barras_criticas": 1300,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 728,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 992,
   "km_MT": 300.41,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PZO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.01,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.985,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6925,
   "ramos_isolados": 20891,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 3259,
   "km_MT": 1378.18,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "QLO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.0,
   "V_MT_min": 0.957,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 81,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2926,
   "km_MT": 1377.16,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RCO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "V_MT_min": 0.926,
   "V_MT_mediana": 0.963,
   "barras_criticas": 9,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 176,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1689,
   "km_MT": 298.46,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RCP",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.38]",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 78.57,
   "V_MT_min": 0.206,
   "V_MT_mediana": 0.887,
   "barras_criticas": 1846,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 39,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 284,
   "km_MT": 146.92,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "V_MT_min": 0.946,
   "V_MT_mediana": 0.967,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 52,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1206,
   "km_MT": 493.71,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RSD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.9,
   "V_MT_min": 0.967,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 62,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1362,
   "km_MT": 475.76,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RSL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "V_MT_min": 0.924,
   "V_MT_mediana": 0.982,
   "barras_criticas": 138,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1070,
   "km_MT": 447.8,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.71,
   "V_MT_min": 0.932,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1863,
   "km_MT": 726.79,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "V_MT_min": 0.914,
   "V_MT_mediana": 0.957,
   "barras_criticas": 570,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 81,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1468,
   "km_MT": 471.06,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.97,
   "V_MT_min": 0.952,
   "V_MT_mediana": 0.992,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 571,
   "km_MT": 457.13,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 20.62,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 1291,
   "km_MT": 782.32,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SFS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "V_MT_min": 0.936,
   "V_MT_mediana": 0.951,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 468,
   "km_MT": 133.89,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SGO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.28,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.971,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 481,
   "km_MT": 148.43,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SIO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.01,
   "V_MT_min": 0.909,
   "V_MT_mediana": 0.976,
   "barras_criticas": 1329,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 128,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1305,
   "km_MT": 478.73,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.993,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 9691,
   "ramos_isolados": 30408,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4548,
   "km_MT": 2051.51,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 28.95,
   "V_MT_min": 0.977,
   "V_MT_mediana": 0.996,
   "barras_criticas": 738,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "REDE_EXTENSA",
   "alimentadores": 6,
   "trafos": 3764,
   "km_MT": 2533.58,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "V_MT_min": 0.945,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1314,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 608,
   "km_MT": 116.75,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SLO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 29.31,
   "V_MT_min": 0.837,
   "V_MT_mediana": 0.919,
   "barras_criticas": 12588,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 84,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 7,
   "trafos": 3755,
   "km_MT": 2010.74,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.5,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.998,
   "barras_criticas": 956,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 28400,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 6809,
   "km_MT": 2739.65,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.37,
   "V_MT_min": 0.938,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4727,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2426,
   "km_MT": 1184.03,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.65,
   "V_MT_min": 0.938,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 167,
   "km_MT": 80.83,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SUB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 100.22,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 0,
   "km_MT": 11.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 6.63,
   "V_MT_min": 0.643,
   "V_MT_mediana": 0.973,
   "barras_criticas": 2830,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 103,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 2715,
   "km_MT": 921.47,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TCL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.81,
   "V_MT_min": 0.924,
   "V_MT_mediana": 0.983,
   "barras_criticas": 42,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9679,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1423,
   "km_MT": 661.94,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TDE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "V_MT_min": 0.939,
   "V_MT_mediana": 0.959,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 260,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 930,
   "km_MT": 170.72,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TIO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 63.73,
   "V_MT_min": 0.655,
   "V_MT_mediana": 0.876,
   "barras_criticas": 16924,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 76,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 8,
   "trafos": 3389,
   "km_MT": 1788.34,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TJS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.97,
   "V_MT_min": 0.883,
   "V_MT_mediana": 0.94,
   "barras_criticas": 8269,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22652,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 2653,
   "km_MT": 923.24,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.51,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.988,
   "barras_criticas": 580,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 949,
   "km_MT": 411.46,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.15,
   "V_MT_min": 0.954,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 236,
   "km_MT": 67.15,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "V_MT_min": 0.936,
   "V_MT_mediana": 0.958,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 177,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1342,
   "km_MT": 311.56,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "USA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.84,
   "V_MT_min": 0.93,
   "V_MT_mediana": 1.0,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 3,
   "km_MT": 0.14,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UTA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.2,
   "V_MT_min": 0.905,
   "V_MT_mediana": 0.929,
   "barras_criticas": 1385,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 372,
   "km_MT": 73.52,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 80.52,
   "V_MT_min": 0.012,
   "V_MT_mediana": 0.98,
   "barras_criticas": 735,
   "cargas_sem_tensao": 1744,
   "ramos_isolados": 6205,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 2114,
   "km_MT": 1039.44,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 108.86,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VDA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 8.71,
   "V_MT_min": 0.957,
   "V_MT_mediana": 0.989,
   "barras_criticas": 638,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 17148,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3984,
   "km_MT": 1628.41,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VGE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.75,
   "V_MT_min": 0.54,
   "V_MT_mediana": 0.989,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 431,
   "km_MT": 302.68,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VRC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.79,
   "V_MT_min": 0.981,
   "V_MT_mediana": 1.007,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1307,
   "km_MT": 679.77,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "XXE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 26.61,
   "V_MT_min": 0.781,
   "V_MT_mediana": 1.016,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4565,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 914,
   "km_MT": 613.27,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
