{
 "base": "EQUATORIAL37",
 "pasta": "MODELOS_EQUATORIAL37_V24",
 "procedencia": {
  "commit": "c08979726b5440178a9d21d7110dbe6cd49e5e9d",
  "commit_origem": "submissao",
  "descricao": "Clima por base em dois passos: o no da a coordenada a casa b",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-29 12:09:01",
  "base": "EQUATORIAL37"
 },
 "bdgd": "Equatorial_MA_37_2024-12-31_V11_20250829-1516.gdb",
 "dist": "37",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 115,
 "subestacoes_geradas": 115,
 "alimentadores": 596,
 "rollup": {
  "ses": 115,
  "sadias": 115,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 165811,
  "km_MT": 120242.0,
  "chaves_ilhadas": 3905,
  "reguladores_pendurados": 3,
  "trafos_pac_invertido": 0,
  "kW_morto": 95933.0,
  "kW_nominal": 912318.9
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 4.375210371958132,
   "pct_declarado": 3.169430532644173,
   "razao": 1.380440532422084,
   "n": 459,
   "contaminacao_pct": 35.186489312659035,
   "pct_modelo_sem_implausiveis": 2.9305579836787796,
   "implausiveis": 21,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 4.375210371958132,
   "referencia_pct": 7.4,
   "razao": 0.591244644859207,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 584,
   "comparados": 459,
   "fora": 125,
   "sem_declaracao": 85,
   "sem_energia_no_modelo": 14,
   "sem_os_dois": 26,
   "cobertura_pct": 78.5958904109589,
   "declarado_e_morto_pct": 2.3972602739726026,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 21,
   "de": 459,
   "teto": 20.0,
   "pior_pct": 129621.143,
   "fatia_da_perda_pct": 35.18648931265901
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 511,
  "viola_de_verdade": 27,
  "pct_viola": 5.28,
  "por_motivo": {
   "perda modelada absurda": 22,
   "no limite": 2,
   "a investigar": 2,
   "medida quase sem perda": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 281808,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "AAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.66,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 523,
   "km_MT": 341.71,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ACL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.25,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.969,
   "barras_criticas": 0,
   "cargas_sem_tensao": 3355,
   "ramos_isolados": 16264,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2794,
   "km_MT": 1644.65,
   "chaves_ilhadas": 59,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ACT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "V_MT_min": 0.987,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 511,
   "ramos_isolados": 2409,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 254,
   "km_MT": 297.61,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ADG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.966,
   "barras_criticas": 0,
   "cargas_sem_tensao": 95,
   "ramos_isolados": 439,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 320,
   "km_MT": 78.57,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AM1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AMR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.45,
   "V_MT_min": 0.513,
   "V_MT_mediana": 0.975,
   "barras_criticas": 325,
   "cargas_sem_tensao": 511,
   "ramos_isolados": 2714,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 364,
   "km_MT": 330.66,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.23,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 96,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 823,
   "km_MT": 251.66,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "V_MT_min": 0.088,
   "V_MT_mediana": 1.008,
   "barras_criticas": 407,
   "cargas_sem_tensao": 1679,
   "ramos_isolados": 7370,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1096,
   "km_MT": 744.46,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BCB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.72,
   "V_MT_min": 0.065,
   "V_MT_mediana": 1.009,
   "barras_criticas": 1471,
   "cargas_sem_tensao": 1112,
   "ramos_isolados": 6410,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2994,
   "km_MT": 1780.69,
   "chaves_ilhadas": 85,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BCP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.28,
   "V_MT_min": 0.17,
   "V_MT_mediana": 1.022,
   "barras_criticas": 734,
   "cargas_sem_tensao": 5292,
   "ramos_isolados": 32464,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 4231,
   "km_MT": 3386.48,
   "chaves_ilhadas": 95,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BDC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.79,
   "V_MT_min": 0.979,
   "V_MT_mediana": 1.036,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4733,
   "ramos_isolados": 38051,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3627,
   "km_MT": 3045.64,
   "chaves_ilhadas": 55,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BJD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.38,
   "V_MT_min": 0.066,
   "V_MT_mediana": 0.956,
   "barras_criticas": 2492,
   "cargas_sem_tensao": 894,
   "ramos_isolados": 5509,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1178,
   "km_MT": 1195.68,
   "chaves_ilhadas": 79,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BJT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.67,
   "V_MT_min": 1.04,
   "V_MT_mediana": 1.047,
   "barras_criticas": 0,
   "cargas_sem_tensao": 490,
   "ramos_isolados": 3382,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 568,
   "km_MT": 475.13,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BLS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.42,
   "V_MT_min": 0.913,
   "V_MT_mediana": 0.969,
   "barras_criticas": 2125,
   "cargas_sem_tensao": 3094,
   "ramos_isolados": 27159,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 2827,
   "km_MT": 1975.6,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BPT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 84.84,
   "V_MT_min": 0.027,
   "V_MT_mediana": 1.021,
   "barras_criticas": 2273,
   "cargas_sem_tensao": 759,
   "ramos_isolados": 5955,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 726,
   "km_MT": 1016.81,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BQM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.65,
   "V_MT_min": 0.679,
   "V_MT_mediana": 1.022,
   "barras_criticas": 38,
   "cargas_sem_tensao": 1818,
   "ramos_isolados": 6475,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 955,
   "km_MT": 513.67,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 10.39,
   "V_MT_min": 0.4,
   "V_MT_mediana": 1.012,
   "barras_criticas": 1,
   "cargas_sem_tensao": 1538,
   "ramos_isolados": 7258,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1278,
   "km_MT": 999.04,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.954,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 339,
   "km_MT": 48.18,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.35,
   "V_MT_min": 0.849,
   "V_MT_mediana": 0.936,
   "barras_criticas": 875,
   "cargas_sem_tensao": 2068,
   "ramos_isolados": 8430,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1719,
   "km_MT": 911.42,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 14.6,
   "V_MT_min": 0.068,
   "V_MT_mediana": 1.003,
   "barras_criticas": 4858,
   "cargas_sem_tensao": 1171,
   "ramos_isolados": 9150,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1605,
   "km_MT": 1820.1,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.973,
   "barras_criticas": 0,
   "cargas_sem_tensao": 53,
   "ramos_isolados": 1602,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 875,
   "km_MT": 292.95,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CET",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.25,
   "V_MT_min": 0.969,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 134,
   "ramos_isolados": 4133,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 962,
   "km_MT": 128.31,
   "chaves_ilhadas": 73,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.81,
   "V_MT_min": 1.047,
   "V_MT_mediana": 1.05,
   "barras_criticas": 2,
   "cargas_sem_tensao": 201,
   "ramos_isolados": 2484,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 380,
   "km_MT": 813.67,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CHA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "V_MT_min": 0.917,
   "V_MT_mediana": 1.013,
   "barras_criticas": 661,
   "cargas_sem_tensao": 4043,
   "ramos_isolados": 19253,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2846,
   "km_MT": 1767.16,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CHT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.78,
   "V_MT_min": 0.962,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 72,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 294,
   "km_MT": 85.65,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.82,
   "V_MT_min": 0.139,
   "V_MT_mediana": 1.015,
   "barras_criticas": 899,
   "cargas_sem_tensao": 2088,
   "ramos_isolados": 11163,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1463,
   "km_MT": 1243.66,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 82.81,
   "V_MT_min": 0.066,
   "V_MT_mediana": 0.688,
   "barras_criticas": 11856,
   "cargas_sem_tensao": 4256,
   "ramos_isolados": 22089,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2843,
   "km_MT": 2558.47,
   "chaves_ilhadas": 82,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.63,
   "V_MT_min": 0.913,
   "V_MT_mediana": 1.014,
   "barras_criticas": 19,
   "cargas_sem_tensao": 5367,
   "ramos_isolados": 27202,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3595,
   "km_MT": 2499.39,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "V_MT_min": 0.945,
   "V_MT_mediana": 1.024,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2268,
   "ramos_isolados": 10091,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1667,
   "km_MT": 1083.32,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.25,
   "V_MT_min": 0.064,
   "V_MT_mediana": 0.917,
   "barras_criticas": 4651,
   "cargas_sem_tensao": 980,
   "ramos_isolados": 4211,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1004,
   "km_MT": 807.2,
   "chaves_ilhadas": 60,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CXS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 4.48,
   "V_MT_min": 0.141,
   "V_MT_mediana": 1.017,
   "barras_criticas": 4066,
   "cargas_sem_tensao": 5083,
   "ramos_isolados": 34731,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 4103,
   "km_MT": 3134.67,
   "chaves_ilhadas": 113,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DPO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.31,
   "V_MT_min": 0.345,
   "V_MT_mediana": 0.986,
   "barras_criticas": 2553,
   "cargas_sem_tensao": 1209,
   "ramos_isolados": 6333,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1500,
   "km_MT": 1134.94,
   "chaves_ilhadas": 86,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EGD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.77,
   "V_MT_min": 0.15,
   "V_MT_mediana": 1.031,
   "barras_criticas": 578,
   "cargas_sem_tensao": 568,
   "ramos_isolados": 2631,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 745,
   "km_MT": 463.7,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ETE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "V_MT_min": 0.94,
   "V_MT_mediana": 1.008,
   "barras_criticas": 0,
   "cargas_sem_tensao": 3265,
   "ramos_isolados": 20373,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2317,
   "km_MT": 1611.66,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ETT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.28,
   "V_MT_min": 1.018,
   "V_MT_mediana": 1.019,
   "barras_criticas": 0,
   "cargas_sem_tensao": 724,
   "ramos_isolados": 3665,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 401,
   "km_MT": 359.86,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FAO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 56,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "V_MT_min": 0.211,
   "V_MT_mediana": 0.993,
   "barras_criticas": 336,
   "cargas_sem_tensao": 710,
   "ramos_isolados": 3682,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 660,
   "km_MT": 514.37,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FLP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.87,
   "V_MT_min": 0.954,
   "V_MT_mediana": 0.964,
   "barras_criticas": 0,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 153,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 336,
   "km_MT": 76.42,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FQL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.83,
   "V_MT_min": 0.933,
   "V_MT_mediana": 0.952,
   "barras_criticas": 0,
   "cargas_sem_tensao": 31,
   "ramos_isolados": 1612,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 591,
   "km_MT": 109.5,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FTN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 22.79,
   "V_MT_min": 0.085,
   "V_MT_mediana": 1.051,
   "barras_criticas": 548,
   "cargas_sem_tensao": 6128,
   "ramos_isolados": 34686,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 5007,
   "km_MT": 3622.98,
   "chaves_ilhadas": 55,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GEL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 6.86,
   "V_MT_min": 0.103,
   "V_MT_mediana": 1.05,
   "barras_criticas": 544,
   "cargas_sem_tensao": 3714,
   "ramos_isolados": 17390,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2977,
   "km_MT": 1778.95,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GJU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.86,
   "V_MT_min": 0.244,
   "V_MT_mediana": 1.048,
   "barras_criticas": 1305,
   "cargas_sem_tensao": 4715,
   "ramos_isolados": 33220,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4305,
   "km_MT": 3708.43,
   "chaves_ilhadas": 84,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GNF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.38,
   "V_MT_min": 0.925,
   "V_MT_mediana": 1.036,
   "barras_criticas": 522,
   "cargas_sem_tensao": 4356,
   "ramos_isolados": 30059,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3980,
   "km_MT": 3205.95,
   "chaves_ilhadas": 101,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IAQ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "V_MT_min": 0.254,
   "V_MT_mediana": 0.986,
   "barras_criticas": 343,
   "cargas_sem_tensao": 50,
   "ramos_isolados": 240,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 316,
   "km_MT": 107.96,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 25.39,
   "V_MT_min": 1.023,
   "V_MT_mediana": 1.046,
   "barras_criticas": 359,
   "cargas_sem_tensao": 1482,
   "ramos_isolados": 10039,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1181,
   "km_MT": 1473.58,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IGG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 8.23,
   "V_MT_min": 0.315,
   "V_MT_mediana": 1.002,
   "barras_criticas": 635,
   "cargas_sem_tensao": 1879,
   "ramos_isolados": 9362,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2154,
   "km_MT": 1403.65,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ILG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.47,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ILL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 4,
   "km_MT": 0.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.14,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1181,
   "ramos_isolados": 26876,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 2891,
   "km_MT": 1754.07,
   "chaves_ilhadas": 104,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.968,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1292,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 865,
   "km_MT": 147.18,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.48,
   "V_MT_min": 0.999,
   "V_MT_mediana": 1.007,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1199,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 349,
   "km_MT": 70.09,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "V_MT_min": 0.958,
   "V_MT_mediana": 1.032,
   "barras_criticas": 0,
   "cargas_sem_tensao": 529,
   "ramos_isolados": 3569,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 683,
   "km_MT": 793.72,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.59,
   "V_MT_min": 0.381,
   "V_MT_mediana": 1.002,
   "barras_criticas": 1322,
   "cargas_sem_tensao": 3070,
   "ramos_isolados": 12915,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2229,
   "km_MT": 1374.6,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LNC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.45,
   "V_MT_min": 0.346,
   "V_MT_mediana": 1.036,
   "barras_criticas": 1417,
   "cargas_sem_tensao": 1321,
   "ramos_isolados": 6944,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1453,
   "km_MT": 1409.91,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LPD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "V_MT_min": 0.257,
   "V_MT_mediana": 1.024,
   "barras_criticas": 594,
   "cargas_sem_tensao": 3797,
   "ramos_isolados": 18713,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2964,
   "km_MT": 2019.21,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.77,
   "V_MT_min": 0.944,
   "V_MT_mediana": 0.948,
   "barras_criticas": 0,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 106,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 492,
   "km_MT": 120.24,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.3,
   "V_MT_min": 0.872,
   "V_MT_mediana": 0.968,
   "barras_criticas": 54,
   "cargas_sem_tensao": 51,
   "ramos_isolados": 745,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1081,
   "km_MT": 366.19,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.99,
   "V_MT_min": 0.994,
   "V_MT_mediana": 1.024,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10911,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 767,
   "km_MT": 713.42,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MNS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 11.84,
   "V_MT_min": 0.85,
   "V_MT_mediana": 0.956,
   "barras_criticas": 1896,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 63,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 838,
   "km_MT": 656.38,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "V_MT_min": 0.907,
   "V_MT_mediana": 0.999,
   "barras_criticas": 119,
   "cargas_sem_tensao": 968,
   "ramos_isolados": 4877,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 655,
   "km_MT": 505.15,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "V_MT_min": 0.917,
   "V_MT_mediana": 1.018,
   "barras_criticas": 130,
   "cargas_sem_tensao": 1755,
   "ramos_isolados": 9200,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1206,
   "km_MT": 1091.45,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NVL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.97,
   "V_MT_min": 0.997,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 11,
   "km_MT": 21.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NVO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.18,
   "V_MT_min": 0.906,
   "V_MT_mediana": 0.993,
   "barras_criticas": 13,
   "cargas_sem_tensao": 1655,
   "ramos_isolados": 7887,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1420,
   "km_MT": 956.0,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NZA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.17,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 8,
   "km_MT": 5.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ODA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.72,
   "V_MT_min": 0.933,
   "V_MT_mediana": 0.941,
   "barras_criticas": 0,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 96,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 440,
   "km_MT": 75.15,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P04",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 27.6,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 5,
   "trafos": 10,
   "km_MT": 4.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 39.94,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 15,
   "km_MT": 36.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 38,
   "nos_nan": 0,
   "perdas_pct": 2.8,
   "V_MT_min": 0.01,
   "V_MT_mediana": 1.018,
   "barras_criticas": 361,
   "cargas_sem_tensao": 580,
   "ramos_isolados": 1941,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2049,
   "km_MT": 996.42,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 13.21,
   "V_MT_min": 0.054,
   "V_MT_mediana": 1.013,
   "barras_criticas": 3263,
   "cargas_sem_tensao": 2869,
   "ramos_isolados": 33879,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3502,
   "km_MT": 2650.17,
   "chaves_ilhadas": 93,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PFD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.04,
   "V_MT_min": 0.159,
   "V_MT_mediana": 1.035,
   "barras_criticas": 27,
   "cargas_sem_tensao": 3459,
   "ramos_isolados": 26914,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3331,
   "km_MT": 2534.52,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PHO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.35,
   "V_MT_min": 0.939,
   "V_MT_mediana": 1.027,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4470,
   "ramos_isolados": 19187,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2474,
   "km_MT": 1494.28,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PLA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 15.82,
   "V_MT_min": 0.914,
   "V_MT_mediana": 1.027,
   "barras_criticas": 1578,
   "cargas_sem_tensao": 5549,
   "ramos_isolados": 45873,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3645,
   "km_MT": 2961.2,
   "chaves_ilhadas": 118,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.5,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PQA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.12,
   "V_MT_min": 0.896,
   "V_MT_mediana": 0.985,
   "barras_criticas": 220,
   "cargas_sem_tensao": 317,
   "ramos_isolados": 2161,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 820,
   "km_MT": 918.22,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.65,
   "V_MT_min": 0.335,
   "V_MT_mediana": 1.014,
   "barras_criticas": 656,
   "cargas_sem_tensao": 2064,
   "ramos_isolados": 9559,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1696,
   "km_MT": 1391.29,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.75,
   "V_MT_min": 1.014,
   "V_MT_mediana": 1.024,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1394,
   "ramos_isolados": 5862,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 833,
   "km_MT": 580.59,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PTA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.55,
   "V_MT_min": 0.999,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 1.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RBG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RCO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 54.25,
   "V_MT_min": 1.047,
   "V_MT_mediana": 1.072,
   "barras_criticas": 4611,
   "cargas_sem_tensao": 6427,
   "ramos_isolados": 43827,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 4217,
   "km_MT": 4137.0,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RNC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.84,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 834,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 354,
   "km_MT": 46.02,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ROP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.18,
   "V_MT_min": 0.997,
   "V_MT_mediana": 1.043,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 47,
   "km_MT": 34.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RSO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.42,
   "V_MT_min": 0.812,
   "V_MT_mediana": 1.006,
   "barras_criticas": 745,
   "cargas_sem_tensao": 1556,
   "ramos_isolados": 8415,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1988,
   "km_MT": 1488.33,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.96,
   "V_MT_min": 0.924,
   "V_MT_mediana": 1.021,
   "barras_criticas": 20,
   "cargas_sem_tensao": 287,
   "ramos_isolados": 1353,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 570,
   "km_MT": 448.29,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.69,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 12.67,
   "V_MT_min": 0.94,
   "V_MT_mediana": 1.031,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2436,
   "ramos_isolados": 21303,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1796,
   "km_MT": 1491.08,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SDM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "V_MT_min": 0.972,
   "V_MT_mediana": 1.031,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2744,
   "ramos_isolados": 15299,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2546,
   "km_MT": 1826.72,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 4.28,
   "V_MT_min": 0.041,
   "V_MT_mediana": 1.014,
   "barras_criticas": 1195,
   "cargas_sem_tensao": 3734,
   "ramos_isolados": 19281,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2622,
   "km_MT": 2351.29,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "V_MT_min": 0.325,
   "V_MT_mediana": 0.974,
   "barras_criticas": 629,
   "cargas_sem_tensao": 81,
   "ramos_isolados": 62,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 896,
   "km_MT": 286.88,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SLC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.82,
   "V_MT_min": 0.965,
   "V_MT_mediana": 0.97,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 74,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 259,
   "km_MT": 63.28,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SLF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "V_MT_min": 0.939,
   "V_MT_mediana": 0.945,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 122,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 882,
   "km_MT": 126.37,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SLR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.42,
   "V_MT_min": 0.852,
   "V_MT_mediana": 1.035,
   "barras_criticas": 15,
   "cargas_sem_tensao": 1875,
   "ramos_isolados": 11292,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2204,
   "km_MT": 1794.3,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.1,
   "V_MT_min": 0.921,
   "V_MT_mediana": 0.944,
   "barras_criticas": 507,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 519,
   "km_MT": 44.46,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.14,
   "V_MT_min": 0.367,
   "V_MT_mediana": 1.031,
   "barras_criticas": 2441,
   "cargas_sem_tensao": 1596,
   "ramos_isolados": 9437,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1485,
   "km_MT": 1163.11,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 20.58,
   "V_MT_min": 0.784,
   "V_MT_mediana": 1.032,
   "barras_criticas": 1846,
   "cargas_sem_tensao": 7595,
   "ramos_isolados": 54026,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 5444,
   "km_MT": 4200.88,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 14.8,
   "V_MT_min": 1.041,
   "V_MT_mediana": 1.048,
   "barras_criticas": 0,
   "cargas_sem_tensao": 687,
   "ramos_isolados": 7602,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 653,
   "km_MT": 1167.58,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.73,
   "V_MT_min": 0.416,
   "V_MT_mediana": 0.988,
   "barras_criticas": 1,
   "cargas_sem_tensao": 855,
   "ramos_isolados": 3394,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 947,
   "km_MT": 523.23,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.09,
   "V_MT_min": 0.406,
   "V_MT_mediana": 1.04,
   "barras_criticas": 1,
   "cargas_sem_tensao": 2842,
   "ramos_isolados": 20312,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2340,
   "km_MT": 2573.29,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.66,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.013,
   "barras_criticas": 0,
   "cargas_sem_tensao": 342,
   "ramos_isolados": 1909,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 870,
   "km_MT": 433.29,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.978,
   "barras_criticas": 0,
   "cargas_sem_tensao": 350,
   "ramos_isolados": 2374,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 449,
   "km_MT": 299.02,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 13.97,
   "V_MT_min": 0.031,
   "V_MT_mediana": 0.033,
   "barras_criticas": 904,
   "cargas_sem_tensao": 336,
   "ramos_isolados": 2742,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 257,
   "km_MT": 334.69,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "V_MT_min": 0.132,
   "V_MT_mediana": 1.034,
   "barras_criticas": 544,
   "cargas_sem_tensao": 1435,
   "ramos_isolados": 7014,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 2529,
   "km_MT": 1671.84,
   "chaves_ilhadas": 94,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.35,
   "V_MT_min": 0.791,
   "V_MT_mediana": 0.962,
   "barras_criticas": 704,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 58,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 349,
   "km_MT": 250.75,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.6,
   "V_MT_min": 0.938,
   "V_MT_mediana": 0.942,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 439,
   "km_MT": 87.58,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SVF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.12,
   "V_MT_min": 0.285,
   "V_MT_mediana": 1.023,
   "barras_criticas": 769,
   "cargas_sem_tensao": 3064,
   "ramos_isolados": 13033,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2259,
   "km_MT": 1210.93,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.45,
   "V_MT_min": 0.887,
   "V_MT_mediana": 1.033,
   "barras_criticas": 98,
   "cargas_sem_tensao": 2442,
   "ramos_isolados": 9640,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1877,
   "km_MT": 1042.91,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TMD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 2.44,
   "V_MT_min": 0.126,
   "V_MT_mediana": 0.983,
   "barras_criticas": 1431,
   "cargas_sem_tensao": 851,
   "ramos_isolados": 3363,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1529,
   "km_MT": 750.9,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.57,
   "V_MT_min": 0.092,
   "V_MT_mediana": 0.974,
   "barras_criticas": 826,
   "cargas_sem_tensao": 900,
   "ramos_isolados": 15399,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 1810,
   "km_MT": 996.87,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.96,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1809,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 735,
   "km_MT": 143.81,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UBS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.25,
   "V_MT_min": 0.795,
   "V_MT_mediana": 1.035,
   "barras_criticas": 345,
   "cargas_sem_tensao": 2844,
   "ramos_isolados": 21119,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1863,
   "km_MT": 1853.6,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "URI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 19.1,
   "V_MT_min": 0.762,
   "V_MT_mediana": 0.999,
   "barras_criticas": 2214,
   "cargas_sem_tensao": 365,
   "ramos_isolados": 9372,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 664,
   "km_MT": 840.81,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VFR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "V_MT_min": 0.509,
   "V_MT_mediana": 1.017,
   "barras_criticas": 437,
   "cargas_sem_tensao": 879,
   "ramos_isolados": 4333,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1626,
   "km_MT": 1334.2,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VGD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "V_MT_min": 0.899,
   "V_MT_mediana": 1.011,
   "barras_criticas": 1946,
   "cargas_sem_tensao": 2363,
   "ramos_isolados": 12361,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1674,
   "km_MT": 1232.52,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VLP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.2,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.95,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 274,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 488,
   "km_MT": 106.11,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.5,
   "V_MT_min": 0.834,
   "V_MT_mediana": 1.01,
   "barras_criticas": 2939,
   "cargas_sem_tensao": 5306,
   "ramos_isolados": 21295,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3106,
   "km_MT": 1769.97,
   "chaves_ilhadas": 74,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ZDC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.435,
   "V_MT_mediana": 0.998,
   "barras_criticas": 457,
   "cargas_sem_tensao": 1795,
   "ramos_isolados": 10430,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2058,
   "km_MT": 1621.54,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
