{
 "base": "EQUATORIAL38",
 "pasta": "MODELOS_EQUATORIAL38_V24",
 "procedencia": {
  "commit": "c08979726b5440178a9d21d7110dbe6cd49e5e9d",
  "commit_origem": "submissao",
  "descricao": "Clima por base em dois passos: o no da a coordenada a casa b",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-29 11:51:23",
  "base": "EQUATORIAL38"
 },
 "bdgd": "Equatorial_PI_38_2024-12-31_V11_20251001-1406.gdb",
 "dist": "38",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 74,
 "subestacoes_geradas": 74,
 "alimentadores": 317,
 "rollup": {
  "ses": 74,
  "sadias": 72,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 92589,
  "km_MT": 78913.0,
  "chaves_ilhadas": 2156,
  "reguladores_pendurados": 29,
  "trafos_pac_invertido": 0,
  "kW_morto": 7581.2,
  "kW_nominal": 501123.0
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.8752050180327564,
   "pct_declarado": 0.287771612601699,
   "razao": 13.466251875915148,
   "n": 271,
   "contaminacao_pct": 16.943330010300006,
   "pct_modelo_sem_implausiveis": 3.2502742218015293,
   "implausiveis": 16,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 3.8752050180327564,
   "referencia_pct": 7.4,
   "razao": 0.5236763537882103,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 313,
   "comparados": 271,
   "fora": 42,
   "sem_declaracao": 0,
   "sem_energia_no_modelo": 27,
   "sem_os_dois": 15,
   "cobertura_pct": 86.5814696485623,
   "declarado_e_morto_pct": 8.626198083067093,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 16,
   "de": 271,
   "teto": 20.0,
   "pior_pct": 607.799,
   "fatia_da_perda_pct": 16.94333001029997
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 271,
  "viola_de_verdade": 59,
  "pct_viola": 21.77,
  "por_motivo": {
   "a investigar": 18,
   "perda modelada absurda": 15,
   "no limite": 10,
   "medida quase sem perda": 8,
   "denominador minusculo": 6,
   "modelo quebrado na SE": 2
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 166701,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "AFR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 12.59,
   "V_MT_min": 0.998,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 54,
   "km_MT": 37.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ALG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 57,
   "nos_nan": 0,
   "perdas_pct": 5.71,
   "V_MT_min": 0.127,
   "V_MT_mediana": 0.982,
   "barras_criticas": 2426,
   "cargas_sem_tensao": 100,
   "ramos_isolados": 512,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1705,
   "km_MT": 1571.1,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ATS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 7.12,
   "V_MT_min": 0.052,
   "V_MT_mediana": 0.987,
   "barras_criticas": 740,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 223,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1628,
   "km_MT": 1127.28,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.15,
   "V_MT_min": 0.084,
   "V_MT_mediana": 0.978,
   "barras_criticas": 1754,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1476,
   "km_MT": 1243.35,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BDG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 17.41,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 7,
   "km_MT": 5.79,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "V_MT_min": 0.971,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 233,
   "ramos_isolados": 5491,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 565,
   "km_MT": 1045.03,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BIG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.15,
   "V_MT_min": 0.146,
   "V_MT_mediana": 0.984,
   "barras_criticas": 1645,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1473,
   "km_MT": 1205.9,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BOJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.15,
   "V_MT_min": 0.93,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 107,
   "ramos_isolados": 7195,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 833,
   "km_MT": 610.74,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BOL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.87,
   "V_MT_min": 0.915,
   "V_MT_mediana": 0.969,
   "barras_criticas": 1023,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 311,
   "km_MT": 374.02,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.57,
   "V_MT_min": 0.862,
   "V_MT_mediana": 0.998,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 25,
   "km_MT": 18.64,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.34,
   "V_MT_min": 0.881,
   "V_MT_mediana": 0.99,
   "barras_criticas": 2565,
   "cargas_sem_tensao": 120,
   "ramos_isolados": 10691,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 982,
   "km_MT": 1494.27,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 12.51,
   "V_MT_min": 0.073,
   "V_MT_mediana": 0.963,
   "barras_criticas": 1069,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1404,
   "km_MT": 1181.96,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CBT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 16.4,
   "V_MT_min": 0.069,
   "V_MT_mediana": 0.985,
   "barras_criticas": 548,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 27338,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2701,
   "km_MT": 2713.91,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CEN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.86,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 492,
   "km_MT": 53.08,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CLC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.15,
   "V_MT_min": 0.318,
   "V_MT_mediana": 0.996,
   "barras_criticas": 21,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 69,
   "km_MT": 51.8,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CMP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.46,
   "V_MT_min": 0.329,
   "V_MT_mediana": 0.974,
   "barras_criticas": 377,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 622,
   "km_MT": 536.73,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CMT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.56,
   "V_MT_min": 0.213,
   "V_MT_mediana": 0.998,
   "barras_criticas": 593,
   "cargas_sem_tensao": 2170,
   "ramos_isolados": 20142,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1740,
   "km_MT": 1788.4,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 7,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 9.31,
   "V_MT_min": 0.019,
   "V_MT_mediana": 0.978,
   "barras_criticas": 2161,
   "cargas_sem_tensao": 189,
   "ramos_isolados": 31647,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3137,
   "km_MT": 2800.27,
   "chaves_ilhadas": 80,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 10.72,
   "V_MT_min": 0.39,
   "V_MT_mediana": 0.986,
   "barras_criticas": 1603,
   "cargas_sem_tensao": 144,
   "ramos_isolados": 5272,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 479,
   "km_MT": 708.77,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.08,
   "V_MT_min": 0.867,
   "V_MT_mediana": 0.967,
   "barras_criticas": 391,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 484,
   "km_MT": 416.52,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CTO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 8.95,
   "V_MT_min": 0.564,
   "V_MT_mediana": 0.978,
   "barras_criticas": 2,
   "cargas_sem_tensao": 203,
   "ramos_isolados": 1621,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1082,
   "km_MT": 1466.19,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DML",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 3.3,
   "V_MT_min": 0.194,
   "V_MT_mediana": 0.997,
   "barras_criticas": 1121,
   "cargas_sem_tensao": 54,
   "ramos_isolados": 1248,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 584,
   "km_MT": 365.31,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EMT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.76,
   "V_MT_min": 0.939,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 5832,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 491,
   "km_MT": 551.52,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ESP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "V_MT_min": 0.894,
   "V_MT_mediana": 0.984,
   "barras_criticas": 174,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 492,
   "km_MT": 173.79,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ETA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 40,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1576,
   "km_MT": 1169.27,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FAO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.19,
   "V_MT_min": 0.937,
   "V_MT_mediana": 0.966,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 100,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1415,
   "km_MT": 1048.99,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GBS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.23,
   "V_MT_min": 0.069,
   "V_MT_mediana": 0.996,
   "barras_criticas": 2880,
   "cargas_sem_tensao": 790,
   "ramos_isolados": 16177,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2316,
   "km_MT": 2626.63,
   "chaves_ilhadas": 83,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.57,
   "V_MT_min": 0.894,
   "V_MT_mediana": 0.981,
   "barras_criticas": 156,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 361,
   "km_MT": 473.86,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.9,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.976,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 645,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 767,
   "km_MT": 130.75,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JCK",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.09,
   "V_MT_min": 0.958,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 895,
   "km_MT": 130.37,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JER",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.18,
   "V_MT_min": 0.949,
   "V_MT_mediana": 0.959,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 234,
   "km_MT": 416.46,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JUN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 6.82,
   "V_MT_min": 0.11,
   "V_MT_mediana": 0.978,
   "barras_criticas": 10259,
   "cargas_sem_tensao": 208,
   "ramos_isolados": 71512,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 8302,
   "km_MT": 7087.46,
   "chaves_ilhadas": 152,
   "reguladores_pendurados": 4,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LUZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.29,
   "V_MT_min": 0.06,
   "V_MT_mediana": 0.968,
   "barras_criticas": 180,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 26,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1369,
   "km_MT": 1123.0,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.18,
   "V_MT_min": 0.169,
   "V_MT_mediana": 0.958,
   "barras_criticas": 5123,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 3247,
   "km_MT": 2687.97,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "V_MT_min": 0.166,
   "V_MT_mediana": 0.974,
   "barras_criticas": 122,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 619,
   "km_MT": 551.39,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.43,
   "V_MT_min": 0.933,
   "V_MT_mediana": 0.967,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18182,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1745,
   "km_MT": 1304.69,
   "chaves_ilhadas": 59,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.53,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 158,
   "ramos_isolados": 1988,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 151,
   "km_MT": 186.69,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.49,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 124,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 457,
   "km_MT": 80.49,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MQP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.8,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 130,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 767,
   "km_MT": 120.22,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.86,
   "V_MT_min": 0.086,
   "V_MT_mediana": 0.984,
   "barras_criticas": 723,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 63,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1231,
   "km_MT": 1072.21,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NOT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.31,
   "V_MT_min": 0.188,
   "V_MT_mediana": 0.987,
   "barras_criticas": 693,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1975,
   "km_MT": 2244.51,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NVL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.4,
   "V_MT_min": 0.376,
   "V_MT_mediana": 0.966,
   "barras_criticas": 30,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 408,
   "km_MT": 326.62,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NZA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.65,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 658,
   "km_MT": 405.6,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NZR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.55,
   "V_MT_min": 0.209,
   "V_MT_mediana": 0.976,
   "barras_criticas": 1425,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1137,
   "km_MT": 1312.16,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "OER",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.35,
   "V_MT_min": 0.183,
   "V_MT_mediana": 0.967,
   "barras_criticas": 616,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2037,
   "km_MT": 1604.23,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.91,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 441,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 535,
   "km_MT": 186.77,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.21,
   "V_MT_min": 0.879,
   "V_MT_mediana": 0.976,
   "barras_criticas": 469,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 159,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1064,
   "km_MT": 457.33,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.17,
   "V_MT_min": 0.252,
   "V_MT_mediana": 0.966,
   "barras_criticas": 3034,
   "cargas_sem_tensao": 162,
   "ramos_isolados": 1059,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2247,
   "km_MT": 2157.55,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 2.13,
   "V_MT_min": 0.418,
   "V_MT_mediana": 0.936,
   "barras_criticas": 2086,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1404,
   "km_MT": 865.58,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.19,
   "V_MT_min": 0.337,
   "V_MT_mediana": 0.981,
   "barras_criticas": 2620,
   "cargas_sem_tensao": 825,
   "ramos_isolados": 3806,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1776,
   "km_MT": 1606.39,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PID",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.55,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.979,
   "barras_criticas": 0,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 99,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 604,
   "km_MT": 157.85,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.75,
   "V_MT_min": 0.997,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 20,
   "km_MT": 18.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "V_MT_min": 0.261,
   "V_MT_mediana": 0.991,
   "barras_criticas": 232,
   "cargas_sem_tensao": 58,
   "ramos_isolados": 881,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2016,
   "km_MT": 1604.91,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PTY",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 1.89,
   "V_MT_min": 0.862,
   "V_MT_mediana": 0.972,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1230,
   "km_MT": 413.91,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "QBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.99,
   "V_MT_min": 0.402,
   "V_MT_mediana": 1.044,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 73,
   "km_MT": 191.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RDG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 15.27,
   "V_MT_min": 0.91,
   "V_MT_mediana": 1.002,
   "barras_criticas": 211,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 400,
   "km_MT": 509.24,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RGD",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.27]",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 87.23,
   "V_MT_min": 0.271,
   "V_MT_mediana": 0.272,
   "barras_criticas": 1491,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 111,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 123,
   "km_MT": 148.1,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 1.5,
   "V_MT_min": 0.967,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 39,
   "ramos_isolados": 70,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 734,
   "km_MT": 190.87,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.05,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 901,
   "km_MT": 221.73,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 0.784,
   "V_MT_mediana": 1.0,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.1,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.2,
   "V_MT_min": 0.134,
   "V_MT_mediana": 1.0,
   "barras_criticas": 454,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 10047,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3455,
   "km_MT": 3277.24,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMO",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.04]",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 13.78,
   "V_MT_min": 0.016,
   "V_MT_mediana": 0.041,
   "barras_criticas": 20491,
   "cargas_sem_tensao": 48,
   "ramos_isolados": 36,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2434,
   "km_MT": 2077.21,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 5.08,
   "V_MT_min": 0.135,
   "V_MT_mediana": 0.96,
   "barras_criticas": 5544,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 77,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3412,
   "km_MT": 3044.12,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.82,
   "V_MT_min": 0.119,
   "V_MT_mediana": 0.976,
   "barras_criticas": 2572,
   "cargas_sem_tensao": 546,
   "ramos_isolados": 2085,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2846,
   "km_MT": 2691.46,
   "chaves_ilhadas": 130,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 25,
   "nos_nan": 0,
   "perdas_pct": 91.84,
   "V_MT_min": 0.06,
   "V_MT_mediana": 0.785,
   "barras_criticas": 31557,
   "cargas_sem_tensao": 1708,
   "ramos_isolados": 29734,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 5817,
   "km_MT": 5391.36,
   "chaves_ilhadas": 93,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TBC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 5.14,
   "V_MT_min": 0.212,
   "V_MT_mediana": 0.986,
   "barras_criticas": 139,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1074,
   "km_MT": 485.54,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TBL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.57,
   "V_MT_min": 0.345,
   "V_MT_mediana": 0.977,
   "barras_criticas": 1034,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 934,
   "km_MT": 828.77,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "V_MT_min": 0.391,
   "V_MT_mediana": 0.997,
   "barras_criticas": 127,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1742,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 770,
   "km_MT": 201.06,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.73,
   "V_MT_min": 0.37,
   "V_MT_mediana": 0.964,
   "barras_criticas": 2125,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1200,
   "km_MT": 919.73,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "URD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 12.75,
   "V_MT_min": 0.135,
   "V_MT_mediana": 0.961,
   "barras_criticas": 2140,
   "cargas_sem_tensao": 1216,
   "ramos_isolados": 8388,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1111,
   "km_MT": 1494.49,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.74,
   "V_MT_min": 0.919,
   "V_MT_mediana": 0.954,
   "barras_criticas": 999,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 1290,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1904,
   "km_MT": 2125.3,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
