{
 "base": "CEEE_EQUAT5707",
 "pasta": "MODELOS_CEEE_EQUAT5707_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 02:12:20",
  "base": "CEEE_EQUAT5707"
 },
 "bdgd": "CEEE_Equatorial_5707_2024-12-31_V11_20250923-1754.gdb",
 "dist": "5707",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 78,
 "subestacoes_geradas": 78,
 "alimentadores": 544,
 "rollup": {
  "ses": 78,
  "sadias": 77,
  "nao_convergiu": 1,
  "com_nan": 0,
  "trafos": 94111,
  "km_MT": 41399.5,
  "chaves_ilhadas": 7293,
  "reguladores_pendurados": 1,
  "trafos_pac_invertido": 0,
  "kW_morto": 19128.6,
  "kW_nominal": 1017107.9
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.603595296086182,
   "pct_declarado": 0.3413331603395129,
   "razao": 10.557413444687894,
   "n": 504,
   "contaminacao_pct": 4.81240618841815,
   "pct_modelo_sem_implausiveis": 3.4491912860221996,
   "implausiveis": 8,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 3.603595296086182,
   "referencia_pct": 7.4,
   "razao": 0.4869723373089435,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 544,
   "comparados": 504,
   "fora": 40,
   "sem_declaracao": 1,
   "sem_energia_no_modelo": 15,
   "sem_os_dois": 24,
   "cobertura_pct": 92.6470588235294,
   "declarado_e_morto_pct": 2.7573529411764706,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 8,
   "de": 504,
   "teto": 20.0,
   "pior_pct": 1923.999,
   "fatia_da_perda_pct": 4.8124061884181515
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 504,
  "viola_de_verdade": 132,
  "pct_viola": 26.19,
  "por_motivo": {
   "medida quase sem perda": 57,
   "no limite": 39,
   "a investigar": 27,
   "perda modelada absurda": 8,
   "modelo quebrado na SE": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 139856,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 718,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "ACL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.57,
   "perdas_trafos_pct": 96.3,
   "V_MT_min": 0.903,
   "V_MT_mediana": 0.992,
   "barras_criticas": 25,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 263,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 628,
   "km_MT": 365.11,
   "chaves_ilhadas": 64,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.65,
   "perdas_trafos_pct": 87.3,
   "V_MT_min": 0.057,
   "V_MT_mediana": 0.981,
   "barras_criticas": 1566,
   "cargas_sem_tensao": 26,
   "ramos_isolados": 678,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2057,
   "km_MT": 1900.95,
   "chaves_ilhadas": 105,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 3.71,
   "perdas_trafos_pct": 93.7,
   "V_MT_min": 0.09,
   "V_MT_mediana": 0.975,
   "barras_criticas": 953,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 640,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1561,
   "km_MT": 983.83,
   "chaves_ilhadas": 105,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ASA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 94.6,
   "V_MT_min": 0.977,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 453,
   "km_MT": 121.95,
   "chaves_ilhadas": 70,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AT1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.67,
   "perdas_trafos_pct": 89.2,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.945,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 64,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1043,
   "km_MT": 106.09,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ATS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "perdas_trafos_pct": 85.8,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 749,
   "km_MT": 158.06,
   "chaves_ilhadas": 104,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AV1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.76,
   "perdas_trafos_pct": 96.6,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 201,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 637,
   "km_MT": 190.33,
   "chaves_ilhadas": 104,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AV2",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "perdas_trafos_pct": 96.4,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.975,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 599,
   "km_MT": 107.26,
   "chaves_ilhadas": 165,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BG1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.94,
   "perdas_trafos_pct": 80.8,
   "V_MT_min": 0.911,
   "V_MT_mediana": 0.937,
   "barras_criticas": 1089,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 116,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 681,
   "km_MT": 212.77,
   "chaves_ilhadas": 104,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BG2",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.03,
   "perdas_trafos_pct": 62.3,
   "V_MT_min": 0.904,
   "V_MT_mediana": 0.997,
   "barras_criticas": 647,
   "cargas_sem_tensao": 180,
   "ramos_isolados": 7141,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2938,
   "km_MT": 2727.85,
   "chaves_ilhadas": 58,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CGU",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 5.7,
   "perdas_trafos_pct": 92.7,
   "V_MT_min": 0.125,
   "V_MT_mediana": 0.962,
   "barras_criticas": 2343,
   "cargas_sem_tensao": 245,
   "ramos_isolados": 3303,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 6611,
   "km_MT": 3943.78,
   "chaves_ilhadas": 137,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CHA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.36,
   "perdas_trafos_pct": 93.1,
   "V_MT_min": 0.977,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 66,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 493,
   "km_MT": 161.01,
   "chaves_ilhadas": 75,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CM1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 4.45,
   "perdas_trafos_pct": 89.7,
   "V_MT_min": 0.041,
   "V_MT_mediana": 0.994,
   "barras_criticas": 764,
   "cargas_sem_tensao": 136,
   "ramos_isolados": 927,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3426,
   "km_MT": 1603.29,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CM2",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 2.76,
   "perdas_trafos_pct": 85.6,
   "V_MT_min": 0.885,
   "V_MT_mediana": 0.973,
   "barras_criticas": 159,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 36,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 996,
   "km_MT": 450.14,
   "chaves_ilhadas": 61,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.83,
   "perdas_trafos_pct": 84.0,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 485,
   "km_MT": 112.88,
   "chaves_ilhadas": 71,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.61,
   "perdas_trafos_pct": 94.8,
   "V_MT_min": 0.385,
   "V_MT_mediana": 0.983,
   "barras_criticas": 249,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 690,
   "km_MT": 555.39,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CSN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "perdas_trafos_pct": 97.9,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.963,
   "barras_criticas": 1,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 94,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 655,
   "km_MT": 176.6,
   "chaves_ilhadas": 71,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DFE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 6.78,
   "perdas_trafos_pct": 96.6,
   "V_MT_min": 0.169,
   "V_MT_mediana": 0.98,
   "barras_criticas": 834,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 52,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2993,
   "km_MT": 1425.28,
   "chaves_ilhadas": 81,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 4.13,
   "perdas_trafos_pct": 71.5,
   "V_MT_min": 0.127,
   "V_MT_mediana": 0.971,
   "barras_criticas": 468,
   "cargas_sem_tensao": 170,
   "ramos_isolados": 2354,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1653,
   "km_MT": 1380.27,
   "chaves_ilhadas": 137,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ECZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "perdas_trafos_pct": 91.1,
   "V_MT_min": 0.814,
   "V_MT_mediana": 0.984,
   "barras_criticas": 176,
   "cargas_sem_tensao": 55,
   "ramos_isolados": 442,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1340,
   "km_MT": 980.71,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ELD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.91,
   "perdas_trafos_pct": 95.1,
   "V_MT_min": 0.881,
   "V_MT_mediana": 0.995,
   "barras_criticas": 339,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 85,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 827,
   "km_MT": 263.94,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GU1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "perdas_trafos_pct": 91.9,
   "V_MT_min": 0.84,
   "V_MT_mediana": 0.931,
   "barras_criticas": 6137,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 372,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2254,
   "km_MT": 973.27,
   "chaves_ilhadas": 167,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.22,
   "perdas_trafos_pct": 40.1,
   "V_MT_min": 0.871,
   "V_MT_mediana": 0.975,
   "barras_criticas": 509,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 211,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 844,
   "km_MT": 684.64,
   "chaves_ilhadas": 81,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MDE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.66,
   "perdas_trafos_pct": 97.1,
   "V_MT_min": 0.962,
   "V_MT_mediana": 0.966,
   "barras_criticas": 1,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 146,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 519,
   "km_MT": 66.32,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MFE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 18.29,
   "perdas_trafos_pct": 96.5,
   "V_MT_min": 0.99,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 262,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 189,
   "km_MT": 188.13,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MFP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MML",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.77,
   "perdas_trafos_pct": 65.5,
   "V_MT_min": 0.966,
   "V_MT_mediana": 1.022,
   "barras_criticas": 0,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 623,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 520,
   "km_MT": 573.15,
   "chaves_ilhadas": 113,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MOS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 9.46,
   "perdas_trafos_pct": 27.1,
   "V_MT_min": 0.018,
   "V_MT_mediana": 0.973,
   "barras_criticas": 615,
   "cargas_sem_tensao": 37,
   "ramos_isolados": 539,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1463,
   "km_MT": 1058.88,
   "chaves_ilhadas": 74,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MRE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 7.45,
   "perdas_trafos_pct": 95.5,
   "V_MT_min": 0.21,
   "V_MT_mediana": 0.987,
   "barras_criticas": 884,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 326,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2229,
   "km_MT": 1028.62,
   "chaves_ilhadas": 98,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MV6",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.65,
   "perdas_trafos_pct": 87.2,
   "V_MT_min": 0.903,
   "V_MT_mediana": 0.991,
   "barras_criticas": 12,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 294,
   "km_MT": 67.52,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "OS1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "perdas_trafos_pct": 86.9,
   "V_MT_min": 0.044,
   "V_MT_mediana": 0.981,
   "barras_criticas": 587,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 218,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1574,
   "km_MT": 554.29,
   "chaves_ilhadas": 121,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P01",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.0,
   "perdas_trafos_pct": 95.8,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 97,
   "ramos_isolados": 629,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 1002,
   "km_MT": 99.2,
   "chaves_ilhadas": 185,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P02",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "perdas_trafos_pct": 98.5,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 296,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 1082,
   "km_MT": 94.35,
   "chaves_ilhadas": 184,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P03",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "perdas_trafos_pct": 96.9,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.973,
   "barras_criticas": 1,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 159,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 816,
   "km_MT": 95.8,
   "chaves_ilhadas": 134,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P04",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.22,
   "perdas_trafos_pct": 89.9,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 47,
   "trafos": 1537,
   "km_MT": 406.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P05",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.61,
   "perdas_trafos_pct": 98.0,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.972,
   "barras_criticas": 1,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 224,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 999,
   "km_MT": 60.47,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P06",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "perdas_trafos_pct": 95.7,
   "V_MT_min": 0.987,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 20,
   "ramos_isolados": 286,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 941,
   "km_MT": 161.7,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P07",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "perdas_trafos_pct": 91.5,
   "V_MT_min": 0.969,
   "V_MT_mediana": 0.98,
   "barras_criticas": 1,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 228,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 656,
   "km_MT": 57.95,
   "chaves_ilhadas": 426,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P08",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "perdas_trafos_pct": 95.0,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 278,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 1075,
   "km_MT": 128.7,
   "chaves_ilhadas": 183,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P09",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.55,
   "perdas_trafos_pct": 91.1,
   "V_MT_min": 0.982,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 54,
   "ramos_isolados": 469,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 723,
   "km_MT": 122.83,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P10",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "perdas_trafos_pct": 98.0,
   "V_MT_min": 0.992,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 35,
   "ramos_isolados": 263,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 900,
   "km_MT": 85.36,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P12",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.32,
   "perdas_trafos_pct": 95.2,
   "V_MT_min": 0.957,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 23,
   "ramos_isolados": 501,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 1627,
   "km_MT": 165.82,
   "chaves_ilhadas": 272,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P13",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.57,
   "perdas_trafos_pct": 90.8,
   "V_MT_min": 0.977,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 400,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 1434,
   "km_MT": 194.16,
   "chaves_ilhadas": 80,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P14",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "perdas_trafos_pct": 91.3,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.975,
   "barras_criticas": 0,
   "cargas_sem_tensao": 88,
   "ramos_isolados": 579,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1798,
   "km_MT": 432.16,
   "chaves_ilhadas": 150,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P15",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "perdas_trafos_pct": 93.4,
   "V_MT_min": 0.944,
   "V_MT_mediana": 0.95,
   "barras_criticas": 1,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 402,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1081,
   "km_MT": 163.27,
   "chaves_ilhadas": 202,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P16",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.22,
   "perdas_trafos_pct": 94.4,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 258,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 1298,
   "km_MT": 184.22,
   "chaves_ilhadas": 148,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P18",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "P20",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "perdas_trafos_pct": 93.2,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.968,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 384,
   "km_MT": 53.63,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.2,
   "perdas_trafos_pct": 84.2,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.975,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 704,
   "km_MT": 201.73,
   "chaves_ilhadas": 117,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PL1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "perdas_trafos_pct": 95.5,
   "V_MT_min": 0.887,
   "V_MT_mediana": 0.976,
   "barras_criticas": 131,
   "cargas_sem_tensao": 20,
   "ramos_isolados": 302,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 1418,
   "km_MT": 298.74,
   "chaves_ilhadas": 305,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PL2",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.2,
   "perdas_trafos_pct": 96.7,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 155,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1077,
   "km_MT": 158.99,
   "chaves_ilhadas": 156,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PL3",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.38,
   "perdas_trafos_pct": 79.1,
   "V_MT_min": 0.01,
   "V_MT_mediana": 0.995,
   "barras_criticas": 1710,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 137,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1493,
   "km_MT": 722.43,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PL4",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "perdas_trafos_pct": 68.5,
   "V_MT_min": 0.893,
   "V_MT_mediana": 0.985,
   "barras_criticas": 205,
   "cargas_sem_tensao": 37,
   "ramos_isolados": 360,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1410,
   "km_MT": 661.1,
   "chaves_ilhadas": 80,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PL5",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.23,
   "perdas_trafos_pct": 94.5,
   "V_MT_min": 0.969,
   "V_MT_mediana": 0.973,
   "barras_criticas": 1,
   "cargas_sem_tensao": 99,
   "ramos_isolados": 99,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 786,
   "km_MT": 164.74,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PME",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.62,
   "perdas_trafos_pct": 97.5,
   "V_MT_min": 0.127,
   "V_MT_mediana": 0.999,
   "barras_criticas": 857,
   "cargas_sem_tensao": 38,
   "ramos_isolados": 1359,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2233,
   "km_MT": 2116.69,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.29,
   "perdas_trafos_pct": 31.5,
   "V_MT_min": 0.844,
   "V_MT_mediana": 0.983,
   "barras_criticas": 598,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 451,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1073,
   "km_MT": 675.67,
   "chaves_ilhadas": 118,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "POS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 4.29,
   "perdas_trafos_pct": 93.0,
   "V_MT_min": 0.037,
   "V_MT_mediana": 0.984,
   "barras_criticas": 681,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 317,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1504,
   "km_MT": 1227.38,
   "chaves_ilhadas": 97,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PUC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "QUI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.28,
   "perdas_trafos_pct": 72.8,
   "V_MT_min": 0.724,
   "V_MT_mediana": 0.997,
   "barras_criticas": 249,
   "cargas_sem_tensao": 145,
   "ramos_isolados": 428,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1287,
   "km_MT": 555.38,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RG1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "perdas_trafos_pct": 88.4,
   "V_MT_min": 0.951,
   "V_MT_mediana": 0.968,
   "barras_criticas": 1,
   "cargas_sem_tensao": 43,
   "ramos_isolados": 206,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 712,
   "km_MT": 112.35,
   "chaves_ilhadas": 134,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RG2",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.4,
   "perdas_trafos_pct": 92.1,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.975,
   "barras_criticas": 1,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 197,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 487,
   "km_MT": 63.04,
   "chaves_ilhadas": 179,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RG3",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "perdas_trafos_pct": 88.6,
   "V_MT_min": 0.969,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 2868,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1595,
   "km_MT": 724.33,
   "chaves_ilhadas": 106,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "perdas_trafos_pct": 86.3,
   "V_MT_min": 0.929,
   "V_MT_mediana": 0.946,
   "barras_criticas": 162,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 192,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 814,
   "km_MT": 178.14,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RM1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.17,
   "perdas_trafos_pct": 93.1,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 122,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 243,
   "km_MT": 207.05,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ROL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.5,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 234,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 22,
   "km_MT": 12.85,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 4.35,
   "perdas_trafos_pct": 84.8,
   "V_MT_min": 0.238,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1780,
   "cargas_sem_tensao": 243,
   "ramos_isolados": 715,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2457,
   "km_MT": 1022.45,
   "chaves_ilhadas": 100,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.87,
   "perdas_trafos_pct": 43.8,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 57,
   "ramos_isolados": 1321,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 364,
   "km_MT": 434.86,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.23,
   "perdas_trafos_pct": 79.4,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.954,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 296,
   "km_MT": 114.81,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SLO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.06,
   "perdas_trafos_pct": 96.8,
   "V_MT_min": 0.993,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6123,
   "ramos_isolados": 24560,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3785,
   "km_MT": 1697.8,
   "chaves_ilhadas": 120,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SVP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "perdas_trafos_pct": 88.8,
   "V_MT_min": 0.871,
   "V_MT_mediana": 0.965,
   "barras_criticas": 254,
   "cargas_sem_tensao": 29,
   "ramos_isolados": 593,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 890,
   "km_MT": 490.29,
   "chaves_ilhadas": 110,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.83,
   "perdas_trafos_pct": 80.1,
   "V_MT_min": 0.59,
   "V_MT_mediana": 0.976,
   "barras_criticas": 1,
   "cargas_sem_tensao": 12,
   "ramos_isolados": 552,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 359,
   "km_MT": 390.19,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 3.88,
   "perdas_trafos_pct": 95.9,
   "V_MT_min": 0.383,
   "V_MT_mediana": 0.972,
   "barras_criticas": 112,
   "cargas_sem_tensao": 44,
   "ramos_isolados": 77,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1712,
   "km_MT": 767.14,
   "chaves_ilhadas": 87,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TO1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.33,
   "perdas_trafos_pct": 94.9,
   "V_MT_min": 0.901,
   "V_MT_mediana": 0.989,
   "barras_criticas": 149,
   "cargas_sem_tensao": 21,
   "ramos_isolados": 3538,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1547,
   "km_MT": 478.44,
   "chaves_ilhadas": 121,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "perdas_trafos_pct": 88.0,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.969,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 107,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1330,
   "km_MT": 227.46,
   "chaves_ilhadas": 113,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "USJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VAS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.52,
   "perdas_trafos_pct": 78.3,
   "V_MT_min": 0.01,
   "V_MT_mediana": 0.956,
   "barras_criticas": 4568,
   "cargas_sem_tensao": 49,
   "ramos_isolados": 100,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 3530,
   "km_MT": 1512.23,
   "chaves_ilhadas": 78,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VI1",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.71,
   "perdas_trafos_pct": 95.9,
   "V_MT_min": 0.452,
   "V_MT_mediana": 0.976,
   "barras_criticas": 686,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 235,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1487,
   "km_MT": 413.8,
   "chaves_ilhadas": 167,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VI2",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.75,
   "perdas_trafos_pct": 93.0,
   "V_MT_min": 0.967,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 742,
   "km_MT": 139.9,
   "chaves_ilhadas": 143,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
