{
 "base": "CERMISSOES2381",
 "pasta": "MODELOS_CERMISSOES2381_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 02:33:36",
  "base": "CERMISSOES2381"
 },
 "bdgd": "Cermissoes_2381_2024-12-31_V11_20250811-1331.gdb",
 "dist": "2381",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 11,
 "subestacoes_geradas": 11,
 "alimentadores": 18,
 "rollup": {
  "ses": 11,
  "sadias": 11,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 7698,
  "km_MT": 5236.1,
  "chaves_ilhadas": 29,
  "reguladores_pendurados": 1,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 23935.1
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 6.868899999444792,
   "pct_declarado": 3.8899999973814063,
   "razao": 1.7657840627425867,
   "n": 10,
   "contaminacao_pct": 0.0,
   "pct_modelo_sem_implausiveis": 6.868899999444792,
   "implausiveis": 0,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 6.868899999444792,
   "referencia_pct": 7.4,
   "razao": 0.9282297296547015,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 18,
   "comparados": 10,
   "fora": 8,
   "sem_declaracao": 1,
   "sem_energia_no_modelo": 4,
   "sem_os_dois": 3,
   "cobertura_pct": 55.55555555555556,
   "declarado_e_morto_pct": 22.22222222222222,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 0,
   "de": 10,
   "teto": 20.0,
   "pior_pct": 9.922,
   "fatia_da_perda_pct": 0.0
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 10,
  "viola_de_verdade": 0,
  "pct_viola": 0.0,
  "por_motivo": {}
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 7630,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "0001",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.58,
   "perdas_trafos_pct": 92.1,
   "V_MT_min": 0.799,
   "V_MT_mediana": 0.962,
   "barras_criticas": 3533,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1033,
   "km_MT": 490.41,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "0004",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.83,
   "perdas_trafos_pct": 92.2,
   "V_MT_min": 0.794,
   "V_MT_mediana": 0.81,
   "barras_criticas": 6935,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 1,
   "trafos": 1292,
   "km_MT": 579.09,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "0005",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.96,
   "perdas_trafos_pct": 93.6,
   "V_MT_min": 0.978,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 534,
   "km_MT": 251.15,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "0006",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 9.65,
   "perdas_trafos_pct": 94.8,
   "V_MT_min": 0.978,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 349,
   "km_MT": 196.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "0010",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 52.41,
   "perdas_trafos_pct": 11.3,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.036,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 96,
   "km_MT": 74.28,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "0013",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.84,
   "perdas_trafos_pct": 99.6,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 10,
   "km_MT": 5.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "0016",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.0,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.03,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAY",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 26.5,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 1,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CEEE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 39.74,
   "perdas_trafos_pct": 13.3,
   "V_MT_min": 0.468,
   "V_MT_mediana": 1.352,
   "barras_criticas": 11288,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 1261,
   "km_MT": 924.36,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.65,
   "perdas_trafos_pct": 75.4,
   "V_MT_min": 0.81,
   "V_MT_mediana": 0.989,
   "barras_criticas": 17253,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2748,
   "km_MT": 2365.8,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.18,
   "perdas_trafos_pct": 92.1,
   "V_MT_min": 1.019,
   "V_MT_mediana": 1.128,
   "barras_criticas": 3157,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 373,
   "km_MT": 348.64,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
