{
 "base": "CERVAM5375",
 "pasta": "MODELOS_CERVAM5375_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 02:03:27",
  "base": "CERVAM5375"
 },
 "bdgd": "Cervam_5375_2024-12-31_V11_20250808-1501.gdb",
 "dist": "5375",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 8,
 "subestacoes_geradas": 8,
 "alimentadores": 8,
 "rollup": {
  "ses": 8,
  "sadias": 8,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 817,
  "n_linhas": 7693,
  "ramos_isolados": 30,
  "km_MT": 445.4,
  "chaves_ilhadas": 7,
  "reguladores_pendurados": 0,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 3832.6
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 5.655731709393356,
   "pct_declarado": 3.890002441126797,
   "razao": 1.4539146941396492,
   "n": 8,
   "contaminacao_pct": 0.0,
   "pct_modelo_sem_implausiveis": 5.655731709393356,
   "implausiveis": 0,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 5.655731709393356,
   "referencia_pct": 7.4,
   "razao": 0.76428806883694,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 8,
   "comparados": 8,
   "fora": 0,
   "sem_declaracao": 0,
   "sem_energia_no_modelo": 0,
   "sem_os_dois": 0,
   "cobertura_pct": 100.0,
   "declarado_e_morto_pct": 0.0,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 0,
   "de": 8,
   "teto": 20.0,
   "pior_pct": 13.275,
   "fatia_da_perda_pct": 0.0
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 8,
  "viola_de_verdade": 1,
  "pct_viola": 12.5,
  "por_motivo": {
   "a investigar": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 2603,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "01",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.05,
   "perdas_trafos_pct": 89.6,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 2417,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 275,
   "km_MT": 139.54,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "02",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.06,
   "perdas_trafos_pct": 94.8,
   "V_MT_min": 0.993,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 2081,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 183,
   "km_MT": 131.58,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "03",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 12.51,
   "perdas_trafos_pct": 97.5,
   "V_MT_min": 0.994,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 754,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 76,
   "km_MT": 48.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "04",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.78,
   "perdas_trafos_pct": 99.1,
   "V_MT_min": 0.999,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "n_linhas": 331,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 51,
   "km_MT": 20.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "05",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 12.27,
   "perdas_trafos_pct": 95.5,
   "V_MT_min": 0.99,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 1103,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 97,
   "km_MT": 72.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "06",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "perdas_trafos_pct": 95.0,
   "V_MT_min": 0.997,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 390,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 50,
   "km_MT": 10.91,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "07",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.01,
   "perdas_trafos_pct": 91.8,
   "V_MT_min": 0.996,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 351,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 45,
   "km_MT": 12.66,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "08",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.61,
   "perdas_trafos_pct": 99.1,
   "V_MT_min": 0.999,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "n_linhas": 266,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 40,
   "km_MT": 9.33,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
