{
 "base": "COPELDIS2866",
 "pasta": "MODELOS_COPELDIS2866_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 01:37:12",
  "base": "COPELDIS2866"
 },
 "bdgd": "Copel-Dis_2866_2024-12-31_V11_20251003-1353.gdb",
 "dist": "2866",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 174,
 "subestacoes_geradas": 174,
 "alimentadores": 1876,
 "rollup": {
  "ses": 174,
  "sadias": 161,
  "nao_convergiu": 2,
  "com_nan": 0,
  "trafos": 506958,
  "n_linhas": 3032525,
  "ramos_isolados": 771672,
  "km_MT": 214343.2,
  "chaves_ilhadas": 1997,
  "reguladores_pendurados": 53,
  "trafos_pac_invertido": 0,
  "kW_morto": 123535.8,
  "kW_nominal": 3649390.7
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 41.62153080447567,
   "pct_declarado": 0.9683450535714648,
   "razao": 42.982127755975526,
   "n": 1164,
   "contaminacao_pct": 92.54699460527931,
   "pct_modelo_sem_implausiveis": 3.1094176037633146,
   "implausiveis": 8,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 41.62153080447567,
   "referencia_pct": 7.4,
   "razao": 5.624531189794009,
   "reprova": true,
   "de_agente": false,
   "motivo": "o modelo perde em MT mais do que o sistema de distribuicao inteiro",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 1867,
   "comparados": 1164,
   "fora": 703,
   "sem_declaracao": 455,
   "sem_energia_no_modelo": 54,
   "sem_os_dois": 194,
   "cobertura_pct": 62.34600964113551,
   "declarado_e_morto_pct": 2.89234065345474,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 8,
   "de": 1164,
   "teto": 20.0,
   "pior_pct": 10309528.938,
   "fatia_da_perda_pct": 92.54699460527947
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 1598,
  "viola_de_verdade": 283,
  "pct_viola": 17.71,
  "por_motivo": {
   "perda modelada absurda": 100,
   "no limite": 83,
   "a investigar": 35,
   "medida quase sem perda": 25,
   "modelo quebrado na SE": 24,
   "denominador minusculo": 16
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 624537,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "71050",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 68.3,
   "perdas_trafos_pct": 56.7,
   "V_MT_min": 0.061,
   "V_MT_mediana": 0.716,
   "barras_criticas": 23113,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 1007,
   "n_linhas": 27196,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3875,
   "km_MT": 1638.93,
   "chaves_ilhadas": 70,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71080",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.04]",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 100.0,
   "perdas_trafos_pct": 88.1,
   "V_MT_min": 0.038,
   "V_MT_mediana": 0.038,
   "barras_criticas": 7879,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "n_linhas": 7927,
   "causa": "REDE_EXTENSA",
   "alimentadores": 1,
   "trafos": 1557,
   "km_MT": 680.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71100",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "perdas_trafos_pct": 72.9,
   "V_MT_min": 0.952,
   "V_MT_mediana": 0.99,
   "barras_criticas": 10,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7583,
   "n_linhas": 8433,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1592,
   "km_MT": 333.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71105",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "perdas_trafos_pct": 65.5,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.985,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11377,
   "n_linhas": 8200,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1629,
   "km_MT": 429.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71170",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "perdas_trafos_pct": 64.1,
   "V_MT_min": 0.972,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2687,
   "n_linhas": 4767,
   "causa": "OK",
   "alimentadores": 22,
   "trafos": 791,
   "km_MT": 147.45,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71180",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.17,
   "perdas_trafos_pct": 71.7,
   "V_MT_min": 0.958,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4692,
   "n_linhas": 8104,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1575,
   "km_MT": 407.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71200",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 11.51,
   "perdas_trafos_pct": 92.4,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.998,
   "barras_criticas": 510,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1565,
   "n_linhas": 8283,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1181,
   "km_MT": 562.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71300",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.81,
   "perdas_trafos_pct": 45.0,
   "V_MT_min": 0.841,
   "V_MT_mediana": 0.948,
   "barras_criticas": 7171,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 507,
   "n_linhas": 19891,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 2788,
   "km_MT": 1233.51,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71400",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.54,
   "perdas_trafos_pct": 20.0,
   "V_MT_min": 0.014,
   "V_MT_mediana": 0.833,
   "barras_criticas": 19092,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 30172,
   "n_linhas": 26102,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 4205,
   "km_MT": 2292.9,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71470",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.16,
   "perdas_trafos_pct": 68.0,
   "V_MT_min": 0.897,
   "V_MT_mediana": 1.047,
   "barras_criticas": 5077,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 344,
   "n_linhas": 19048,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2754,
   "km_MT": 1406.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71473",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.91,
   "perdas_trafos_pct": 47.5,
   "V_MT_min": 0.85,
   "V_MT_mediana": 0.935,
   "barras_criticas": 7345,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 444,
   "n_linhas": 16634,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2401,
   "km_MT": 851.47,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71480",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 52.79,
   "perdas_trafos_pct": 2.4,
   "V_MT_min": 0.676,
   "V_MT_mediana": 0.795,
   "barras_criticas": 10906,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 326,
   "n_linhas": 11219,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 11,
   "trafos": 1763,
   "km_MT": 866.67,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71500",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.8,
   "perdas_trafos_pct": 42.8,
   "V_MT_min": 0.936,
   "V_MT_mediana": 0.945,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 427,
   "n_linhas": 7515,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 978,
   "km_MT": 227.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71700",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 14.57,
   "perdas_trafos_pct": 15.1,
   "V_MT_min": 0.052,
   "V_MT_mediana": 0.952,
   "barras_criticas": 9668,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 1110,
   "n_linhas": 25633,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 3140,
   "km_MT": 1253.56,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71730",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 42.62,
   "perdas_trafos_pct": 19.2,
   "V_MT_min": 0.063,
   "V_MT_mediana": 0.789,
   "barras_criticas": 27156,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 631,
   "n_linhas": 41287,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 19,
   "trafos": 7493,
   "km_MT": 3249.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71745",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.11,
   "perdas_trafos_pct": 72.6,
   "V_MT_min": 0.946,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6765,
   "n_linhas": 7352,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1242,
   "km_MT": 217.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71780",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 68.45,
   "perdas_trafos_pct": 33.8,
   "V_MT_min": 0.109,
   "V_MT_mediana": 0.994,
   "barras_criticas": 4012,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6897,
   "n_linhas": 11911,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 12,
   "trafos": 1426,
   "km_MT": 831.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71800",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 65.0,
   "perdas_trafos_pct": 40.1,
   "V_MT_min": 0.084,
   "V_MT_mediana": 0.968,
   "barras_criticas": 9188,
   "cargas_sem_tensao": 21,
   "ramos_isolados": 14025,
   "n_linhas": 20939,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 2329,
   "km_MT": 1301.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71805",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.11,
   "perdas_trafos_pct": 60.9,
   "V_MT_min": 0.905,
   "V_MT_mediana": 0.938,
   "barras_criticas": 2378,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 178,
   "n_linhas": 7106,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1147,
   "km_MT": 312.26,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71812",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "perdas_trafos_pct": 82.4,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4075,
   "n_linhas": 5439,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1137,
   "km_MT": 146.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71830",
   "veredicto": "NAO_COMPILA[C-API]",
   "convergiu": null,
   "iteracoes": null,
   "nos_nan": null,
   "perdas_pct": null,
   "perdas_trafos_pct": null,
   "V_MT_min": null,
   "V_MT_mediana": null,
   "barras_criticas": null,
   "cargas_sem_tensao": null,
   "ramos_isolados": null,
   "n_linhas": null,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 8576,
   "km_MT": 2646.76,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71900",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.89,
   "perdas_trafos_pct": 74.7,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6574,
   "n_linhas": 5019,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 858,
   "km_MT": 152.63,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72010",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 52.31,
   "perdas_trafos_pct": 19.2,
   "V_MT_min": 0.068,
   "V_MT_mediana": 0.817,
   "barras_criticas": 9457,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 24078,
   "n_linhas": 23362,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2756,
   "km_MT": 1795.27,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72020",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 43.79,
   "perdas_trafos_pct": 13.2,
   "V_MT_min": 0.064,
   "V_MT_mediana": 0.965,
   "barras_criticas": 16457,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 574,
   "n_linhas": 33851,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 5549,
   "km_MT": 2625.16,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72030",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.81,
   "perdas_trafos_pct": 75.2,
   "V_MT_min": 0.933,
   "V_MT_mediana": 0.959,
   "barras_criticas": 2990,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13697,
   "n_linhas": 10405,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1666,
   "km_MT": 522.83,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72043",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.10]",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 99.78,
   "perdas_trafos_pct": 55.1,
   "V_MT_min": 0.026,
   "V_MT_mediana": 0.1,
   "barras_criticas": 9355,
   "cargas_sem_tensao": 123,
   "ramos_isolados": 419,
   "n_linhas": 11999,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1570,
   "km_MT": 1060.71,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72080",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 52.65,
   "perdas_trafos_pct": 32.4,
   "V_MT_min": 0.072,
   "V_MT_mediana": 0.768,
   "barras_criticas": 8093,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 408,
   "n_linhas": 15483,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 1857,
   "km_MT": 1043.91,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72090",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "perdas_trafos_pct": 72.3,
   "V_MT_min": 0.929,
   "V_MT_mediana": 0.948,
   "barras_criticas": 640,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 427,
   "n_linhas": 9538,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1268,
   "km_MT": 336.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72091",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.12,
   "perdas_trafos_pct": 60.5,
   "V_MT_min": 0.907,
   "V_MT_mediana": 0.99,
   "barras_criticas": 2338,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 14062,
   "n_linhas": 14395,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1696,
   "km_MT": 1379.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72095",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 64.0,
   "perdas_trafos_pct": 57.6,
   "V_MT_min": 0.172,
   "V_MT_mediana": 0.806,
   "barras_criticas": 19103,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 431,
   "n_linhas": 20862,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3208,
   "km_MT": 1777.81,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72100",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 68.48,
   "perdas_trafos_pct": 18.3,
   "V_MT_min": 0.065,
   "V_MT_mediana": 0.715,
   "barras_criticas": 22358,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 763,
   "n_linhas": 27556,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 3479,
   "km_MT": 1849.15,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72150",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.18,
   "perdas_trafos_pct": 35.4,
   "V_MT_min": 0.644,
   "V_MT_mediana": 0.895,
   "barras_criticas": 11634,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 429,
   "n_linhas": 18539,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2916,
   "km_MT": 1498.31,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72151",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.13,
   "perdas_trafos_pct": 83.6,
   "V_MT_min": 0.159,
   "V_MT_mediana": 0.988,
   "barras_criticas": 290,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 289,
   "n_linhas": 13846,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2250,
   "km_MT": 1284.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72152",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 72.5,
   "perdas_trafos_pct": 54.4,
   "V_MT_min": 0.082,
   "V_MT_mediana": 0.665,
   "barras_criticas": 22055,
   "cargas_sem_tensao": 340,
   "ramos_isolados": 2296,
   "n_linhas": 25059,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3142,
   "km_MT": 1824.81,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72153",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "perdas_trafos_pct": 77.6,
   "V_MT_min": 0.924,
   "V_MT_mediana": 0.933,
   "barras_criticas": 1171,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 314,
   "n_linhas": 8293,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1100,
   "km_MT": 247.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72170",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 18.52,
   "perdas_trafos_pct": 20.7,
   "V_MT_min": 0.951,
   "V_MT_mediana": 0.997,
   "barras_criticas": 415,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 18117,
   "n_linhas": 22464,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 2468,
   "km_MT": 2283.61,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72180",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.88,
   "perdas_trafos_pct": 70.0,
   "V_MT_min": 0.949,
   "V_MT_mediana": 0.973,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5447,
   "n_linhas": 8300,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1256,
   "km_MT": 545.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72190",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 34.36,
   "perdas_trafos_pct": 26.8,
   "V_MT_min": 0.064,
   "V_MT_mediana": 0.921,
   "barras_criticas": 17826,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 668,
   "n_linhas": 33625,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4478,
   "km_MT": 2538.16,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72194",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.40]",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 90.8,
   "perdas_trafos_pct": 26.5,
   "V_MT_min": 0.064,
   "V_MT_mediana": 0.397,
   "barras_criticas": 14252,
   "cargas_sem_tensao": 258,
   "ramos_isolados": 1976,
   "n_linhas": 24303,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 3272,
   "km_MT": 1725.79,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72200",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.24,
   "perdas_trafos_pct": 56.4,
   "V_MT_min": 0.867,
   "V_MT_mediana": 0.922,
   "barras_criticas": 6717,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 246,
   "n_linhas": 8389,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1115,
   "km_MT": 450.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72201",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 55.01,
   "perdas_trafos_pct": 7.8,
   "V_MT_min": 0.718,
   "V_MT_mediana": 0.795,
   "barras_criticas": 25250,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 334,
   "n_linhas": 31083,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 5185,
   "km_MT": 2896.17,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72205",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 60.92,
   "perdas_trafos_pct": 61.9,
   "V_MT_min": 0.033,
   "V_MT_mediana": 0.88,
   "barras_criticas": 11056,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 376,
   "n_linhas": 11506,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 11,
   "trafos": 1757,
   "km_MT": 733.05,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72206",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 21.67,
   "perdas_trafos_pct": 17.8,
   "V_MT_min": 0.457,
   "V_MT_mediana": 1.062,
   "barras_criticas": 12576,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 7927,
   "n_linhas": 21794,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 3561,
   "km_MT": 1644.25,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72209",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 78.5,
   "perdas_trafos_pct": 20.9,
   "V_MT_min": 0.063,
   "V_MT_mediana": 0.613,
   "barras_criticas": 18658,
   "cargas_sem_tensao": 1669,
   "ramos_isolados": 6126,
   "n_linhas": 25487,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4797,
   "km_MT": 2103.09,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72210",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 64.07,
   "perdas_trafos_pct": 56.2,
   "V_MT_min": 0.062,
   "V_MT_mediana": 0.619,
   "barras_criticas": 30937,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 752,
   "n_linhas": 40571,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 5532,
   "km_MT": 2766.87,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72211",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 21.31,
   "perdas_trafos_pct": 14.8,
   "V_MT_min": 0.165,
   "V_MT_mediana": 0.891,
   "barras_criticas": 14919,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 23545,
   "n_linhas": 23041,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3337,
   "km_MT": 1339.14,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72212",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 21.84,
   "perdas_trafos_pct": 19.9,
   "V_MT_min": 0.398,
   "V_MT_mediana": 0.862,
   "barras_criticas": 8417,
   "cargas_sem_tensao": 1522,
   "ramos_isolados": 4821,
   "n_linhas": 13846,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2206,
   "km_MT": 632.44,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72220",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.1,
   "perdas_trafos_pct": 39.6,
   "V_MT_min": 0.978,
   "V_MT_mediana": 1.009,
   "barras_criticas": 354,
   "cargas_sem_tensao": 6234,
   "ramos_isolados": 14813,
   "n_linhas": 27288,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 4056,
   "km_MT": 1760.24,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72231",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 0.392,
   "V_MT_mediana": 1.0,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 283,
   "n_linhas": 318,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.45,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72240",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 36.74,
   "perdas_trafos_pct": 11.0,
   "V_MT_min": 0.063,
   "V_MT_mediana": 1.009,
   "barras_criticas": 12019,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55517,
   "n_linhas": 40944,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 15,
   "trafos": 7652,
   "km_MT": 3307.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72270",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.33,
   "perdas_trafos_pct": 74.4,
   "V_MT_min": 0.96,
   "V_MT_mediana": 1.005,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 201,
   "n_linhas": 12422,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1858,
   "km_MT": 1191.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72290",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 45.42,
   "perdas_trafos_pct": 34.8,
   "V_MT_min": 0.07,
   "V_MT_mediana": 0.955,
   "barras_criticas": 21079,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 14929,
   "n_linhas": 45242,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 7031,
   "km_MT": 3217.56,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72295",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.96,
   "perdas_trafos_pct": 31.2,
   "V_MT_min": 0.144,
   "V_MT_mediana": 0.977,
   "barras_criticas": 9729,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 483,
   "n_linhas": 21641,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 2740,
   "km_MT": 1625.05,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72300",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 57.1,
   "perdas_trafos_pct": 9.9,
   "V_MT_min": 0.065,
   "V_MT_mediana": 0.841,
   "barras_criticas": 16260,
   "cargas_sem_tensao": 388,
   "ramos_isolados": 2135,
   "n_linhas": 21707,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2527,
   "km_MT": 1598.06,
   "chaves_ilhadas": 101,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72360",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.24]",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 68.12,
   "perdas_trafos_pct": 59.3,
   "V_MT_min": 0.053,
   "V_MT_mediana": 0.236,
   "barras_criticas": 18743,
   "cargas_sem_tensao": 1514,
   "ramos_isolados": 870,
   "n_linhas": 27539,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 3288,
   "km_MT": 1993.18,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72365",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "perdas_trafos_pct": 71.1,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.978,
   "barras_criticas": 19,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4674,
   "n_linhas": 10442,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1656,
   "km_MT": 567.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72370",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 99.45,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 238,
   "n_linhas": 295,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 10,
   "trafos": 5,
   "km_MT": 3.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72371",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 22.81,
   "perdas_trafos_pct": 21.1,
   "V_MT_min": 0.061,
   "V_MT_mediana": 0.935,
   "barras_criticas": 28857,
   "cargas_sem_tensao": 2063,
   "ramos_isolados": 54444,
   "n_linhas": 42363,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 7703,
   "km_MT": 3596.53,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72380",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 8.24,
   "perdas_trafos_pct": 36.2,
   "V_MT_min": 0.797,
   "V_MT_mediana": 0.993,
   "barras_criticas": 10577,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 29050,
   "n_linhas": 42243,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 8672,
   "km_MT": 3399.28,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72410",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 45.94,
   "perdas_trafos_pct": 9.1,
   "V_MT_min": 0.079,
   "V_MT_mediana": 0.583,
   "barras_criticas": 27450,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 565,
   "n_linhas": 31761,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 5329,
   "km_MT": 2832.21,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72500",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 17.58,
   "perdas_trafos_pct": 19.1,
   "V_MT_min": 0.543,
   "V_MT_mediana": 0.828,
   "barras_criticas": 7734,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7086,
   "n_linhas": 13107,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 13,
   "trafos": 1764,
   "km_MT": 413.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72560",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 69.8,
   "perdas_trafos_pct": 33.8,
   "V_MT_min": 0.022,
   "V_MT_mediana": 0.632,
   "barras_criticas": 15465,
   "cargas_sem_tensao": 2981,
   "ramos_isolados": 6814,
   "n_linhas": 27817,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 5357,
   "km_MT": 1503.5,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72561",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.32,
   "perdas_trafos_pct": 44.1,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.96,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6092,
   "n_linhas": 6182,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 954,
   "km_MT": 169.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72570",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 36.08,
   "perdas_trafos_pct": 12.2,
   "V_MT_min": 0.065,
   "V_MT_mediana": 0.898,
   "barras_criticas": 20555,
   "cargas_sem_tensao": 859,
   "ramos_isolados": 2781,
   "n_linhas": 29133,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3439,
   "km_MT": 2017.84,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72573",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 20.3,
   "perdas_trafos_pct": 14.4,
   "V_MT_min": 0.811,
   "V_MT_mediana": 0.945,
   "barras_criticas": 19852,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 707,
   "n_linhas": 47901,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 10481,
   "km_MT": 4021.63,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72575",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 0.61,
   "perdas_trafos_pct": 40.1,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 200,
   "n_linhas": 2316,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 550,
   "km_MT": 407.22,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72576",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 38.63,
   "perdas_trafos_pct": 34.6,
   "V_MT_min": 0.291,
   "V_MT_mediana": 0.855,
   "barras_criticas": 8403,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 353,
   "n_linhas": 9609,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 9,
   "trafos": 1209,
   "km_MT": 348.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72578",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 32.71,
   "perdas_trafos_pct": 30.0,
   "V_MT_min": 0.135,
   "V_MT_mediana": 0.801,
   "barras_criticas": 25290,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 491,
   "n_linhas": 27172,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 10,
   "trafos": 3593,
   "km_MT": 2206.67,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72581",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.69,
   "perdas_trafos_pct": 56.7,
   "V_MT_min": 0.824,
   "V_MT_mediana": 0.887,
   "barras_criticas": 9247,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 303,
   "n_linhas": 9552,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 1671,
   "km_MT": 237.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72582",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 29.18,
   "perdas_trafos_pct": 29.1,
   "V_MT_min": 0.062,
   "V_MT_mediana": 0.849,
   "barras_criticas": 25300,
   "cargas_sem_tensao": 956,
   "ramos_isolados": 2492,
   "n_linhas": 37090,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 7849,
   "km_MT": 2940.82,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72583",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.14,
   "perdas_trafos_pct": 33.7,
   "V_MT_min": 0.653,
   "V_MT_mediana": 0.945,
   "barras_criticas": 20699,
   "cargas_sem_tensao": 1951,
   "ramos_isolados": 45954,
   "n_linhas": 43900,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 8612,
   "km_MT": 3507.64,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72585",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.02,
   "perdas_trafos_pct": 83.6,
   "V_MT_min": 0.059,
   "V_MT_mediana": 0.947,
   "barras_criticas": 14023,
   "cargas_sem_tensao": 829,
   "ramos_isolados": 2949,
   "n_linhas": 66055,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 13367,
   "km_MT": 6432.21,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72586",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.19,
   "perdas_trafos_pct": 79.9,
   "V_MT_min": 0.884,
   "V_MT_mediana": 0.898,
   "barras_criticas": 20949,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15121,
   "n_linhas": 27206,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 4571,
   "km_MT": 2447.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72587",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 23,
   "nos_nan": 0,
   "perdas_pct": 7.45,
   "perdas_trafos_pct": 58.7,
   "V_MT_min": 0.74,
   "V_MT_mediana": 0.922,
   "barras_criticas": 13155,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 491,
   "n_linhas": 20675,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 4392,
   "km_MT": 1781.09,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72589",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 29.35,
   "perdas_trafos_pct": 11.5,
   "V_MT_min": 0.078,
   "V_MT_mediana": 0.702,
   "barras_criticas": 35286,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 707,
   "n_linhas": 45051,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 11,
   "trafos": 8076,
   "km_MT": 3277.19,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72590",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 38.89,
   "perdas_trafos_pct": 21.2,
   "V_MT_min": 0.013,
   "V_MT_mediana": 0.735,
   "barras_criticas": 47727,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 1086,
   "n_linhas": 55107,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 7189,
   "km_MT": 3965.99,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72593",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 41.08,
   "perdas_trafos_pct": 47.0,
   "V_MT_min": 0.063,
   "V_MT_mediana": 0.874,
   "barras_criticas": 8635,
   "cargas_sem_tensao": 626,
   "ramos_isolados": 13977,
   "n_linhas": 23082,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2605,
   "km_MT": 1253.41,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72630",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.34,
   "perdas_trafos_pct": 59.9,
   "V_MT_min": 0.804,
   "V_MT_mediana": 0.939,
   "barras_criticas": 8632,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 606,
   "n_linhas": 20374,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3088,
   "km_MT": 1380.65,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72634",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "perdas_trafos_pct": 76.8,
   "V_MT_min": 0.954,
   "V_MT_mediana": 0.971,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2661,
   "n_linhas": 3314,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 700,
   "km_MT": 71.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72636",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.93,
   "perdas_trafos_pct": 76.8,
   "V_MT_min": 0.961,
   "V_MT_mediana": 0.968,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2470,
   "n_linhas": 5375,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 774,
   "km_MT": 148.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72640",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.07,
   "perdas_trafos_pct": 89.3,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1957,
   "n_linhas": 2670,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 540,
   "km_MT": 59.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72646",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.02,
   "perdas_trafos_pct": 54.1,
   "V_MT_min": 0.87,
   "V_MT_mediana": 0.956,
   "barras_criticas": 2685,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 346,
   "n_linhas": 11886,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2078,
   "km_MT": 604.84,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72647",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 56.27,
   "perdas_trafos_pct": 72.0,
   "V_MT_min": 0.24,
   "V_MT_mediana": 0.793,
   "barras_criticas": 22150,
   "cargas_sem_tensao": 691,
   "ramos_isolados": 3241,
   "n_linhas": 26770,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 4355,
   "km_MT": 2657.6,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 4,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72650",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 72.28,
   "perdas_trafos_pct": 38.4,
   "V_MT_min": 0.066,
   "V_MT_mediana": 0.525,
   "barras_criticas": 15045,
   "cargas_sem_tensao": 525,
   "ramos_isolados": 2025,
   "n_linhas": 20330,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 3258,
   "km_MT": 1345.95,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72651",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.2,
   "perdas_trafos_pct": 74.3,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.967,
   "barras_criticas": 0,
   "cargas_sem_tensao": 51,
   "ramos_isolados": 3130,
   "n_linhas": 5219,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 850,
   "km_MT": 135.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72655",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 35.27,
   "perdas_trafos_pct": 38.4,
   "V_MT_min": 0.05,
   "V_MT_mediana": 0.745,
   "barras_criticas": 19420,
   "cargas_sem_tensao": 62,
   "ramos_isolados": 772,
   "n_linhas": 34523,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 18,
   "trafos": 5548,
   "km_MT": 2179.11,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72656",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "perdas_trafos_pct": 68.6,
   "V_MT_min": 0.247,
   "V_MT_mediana": 0.948,
   "barras_criticas": 5835,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 443,
   "n_linhas": 15576,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2284,
   "km_MT": 1014.81,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72685",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "perdas_trafos_pct": 80.4,
   "V_MT_min": 0.957,
   "V_MT_mediana": 0.966,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 331,
   "n_linhas": 4605,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 787,
   "km_MT": 120.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72686",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 39.82,
   "perdas_trafos_pct": 34.9,
   "V_MT_min": 0.145,
   "V_MT_mediana": 0.959,
   "barras_criticas": 4467,
   "cargas_sem_tensao": 92,
   "ramos_isolados": 15813,
   "n_linhas": 17792,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 2181,
   "km_MT": 1189.61,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72760",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.85,
   "perdas_trafos_pct": 60.0,
   "V_MT_min": 0.883,
   "V_MT_mediana": 0.935,
   "barras_criticas": 4757,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 643,
   "n_linhas": 12672,
   "causa": "OK",
   "alimentadores": 25,
   "trafos": 1807,
   "km_MT": 396.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72762",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.19]",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 76.25,
   "perdas_trafos_pct": 13.1,
   "V_MT_min": 0.062,
   "V_MT_mediana": 0.182,
   "barras_criticas": 8256,
   "cargas_sem_tensao": 1355,
   "ramos_isolados": 533,
   "n_linhas": 19100,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3653,
   "km_MT": 1481.31,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72770",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 69.03,
   "perdas_trafos_pct": 2.5,
   "V_MT_min": 0.025,
   "V_MT_mediana": 0.769,
   "barras_criticas": 67768,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 653,
   "n_linhas": 69720,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 13045,
   "km_MT": 6975.05,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72800",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 42.59,
   "perdas_trafos_pct": 27.5,
   "V_MT_min": 0.564,
   "V_MT_mediana": 0.953,
   "barras_criticas": 8381,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9998,
   "n_linhas": 20781,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 3434,
   "km_MT": 1269.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72821",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "perdas_trafos_pct": 75.6,
   "V_MT_min": 0.937,
   "V_MT_mediana": 0.954,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4982,
   "n_linhas": 8988,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1448,
   "km_MT": 245.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72822",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.28,
   "perdas_trafos_pct": 80.9,
   "V_MT_min": 0.942,
   "V_MT_mediana": 0.958,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 584,
   "n_linhas": 4822,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 950,
   "km_MT": 125.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72823",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 39.68,
   "perdas_trafos_pct": 31.1,
   "V_MT_min": 0.131,
   "V_MT_mediana": 0.914,
   "barras_criticas": 17748,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 423,
   "n_linhas": 23502,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 11,
   "trafos": 3854,
   "km_MT": 1643.34,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72824",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 55.22,
   "perdas_trafos_pct": 2.2,
   "V_MT_min": 0.671,
   "V_MT_mediana": 0.817,
   "barras_criticas": 17226,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 322,
   "n_linhas": 17609,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 15,
   "trafos": 2068,
   "km_MT": 1634.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72825",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.55,
   "perdas_trafos_pct": 44.2,
   "V_MT_min": 0.937,
   "V_MT_mediana": 1.0,
   "barras_criticas": 4437,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8322,
   "n_linhas": 18944,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 2327,
   "km_MT": 1214.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72826",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 20.43,
   "perdas_trafos_pct": 15.6,
   "V_MT_min": 0.367,
   "V_MT_mediana": 1.004,
   "barras_criticas": 8044,
   "cargas_sem_tensao": 5613,
   "ramos_isolados": 11990,
   "n_linhas": 33083,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 7698,
   "km_MT": 2378.31,
   "chaves_ilhadas": 450,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72827",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "perdas_trafos_pct": 73.6,
   "V_MT_min": 0.912,
   "V_MT_mediana": 0.925,
   "barras_criticas": 5310,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 349,
   "n_linhas": 6057,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 958,
   "km_MT": 150.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72830",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.64,
   "perdas_trafos_pct": 51.3,
   "V_MT_min": 0.848,
   "V_MT_mediana": 0.996,
   "barras_criticas": 5538,
   "cargas_sem_tensao": 10699,
   "ramos_isolados": 30093,
   "n_linhas": 41490,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 22,
   "trafos": 5124,
   "km_MT": 2669.85,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72834",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.06,
   "perdas_trafos_pct": 77.1,
   "V_MT_min": 0.917,
   "V_MT_mediana": 1.042,
   "barras_criticas": 78,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 695,
   "n_linhas": 15943,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 2776,
   "km_MT": 1116.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72836",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.30]",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 64.5,
   "perdas_trafos_pct": 73.2,
   "V_MT_min": 0.235,
   "V_MT_mediana": 0.291,
   "barras_criticas": 26060,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 585,
   "n_linhas": 28644,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 7,
   "trafos": 5774,
   "km_MT": 1696.43,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72840",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 74.91,
   "perdas_trafos_pct": 2.6,
   "V_MT_min": 0.033,
   "V_MT_mediana": 0.548,
   "barras_criticas": 48021,
   "cargas_sem_tensao": 661,
   "ramos_isolados": 2551,
   "n_linhas": 49844,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 10595,
   "km_MT": 5073.09,
   "chaves_ilhadas": 161,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72841",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "perdas_trafos_pct": 67.6,
   "V_MT_min": 0.781,
   "V_MT_mediana": 0.958,
   "barras_criticas": 3558,
   "cargas_sem_tensao": 257,
   "ramos_isolados": 1068,
   "n_linhas": 20982,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 3105,
   "km_MT": 1109.54,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72842",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.41,
   "perdas_trafos_pct": 83.2,
   "V_MT_min": 0.944,
   "V_MT_mediana": 0.947,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 100,
   "n_linhas": 1607,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 264,
   "km_MT": 35.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72843",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.29,
   "perdas_trafos_pct": 90.1,
   "V_MT_min": 0.985,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1375,
   "n_linhas": 1102,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 172,
   "km_MT": 51.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72846",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.24]",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 96.64,
   "perdas_trafos_pct": 64.4,
   "V_MT_min": 0.073,
   "V_MT_mediana": 0.235,
   "barras_criticas": 10030,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 321,
   "n_linhas": 10352,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 6,
   "trafos": 1385,
   "km_MT": 374.41,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72849",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "perdas_trafos_pct": 80.9,
   "V_MT_min": 0.931,
   "V_MT_mediana": 0.974,
   "barras_criticas": 1266,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 418,
   "n_linhas": 26727,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 5243,
   "km_MT": 2355.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72850",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.27]",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 45.68,
   "perdas_trafos_pct": 21.3,
   "V_MT_min": 0.05,
   "V_MT_mediana": 0.265,
   "barras_criticas": 50298,
   "cargas_sem_tensao": 6020,
   "ramos_isolados": 1022,
   "n_linhas": 75859,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 14897,
   "km_MT": 6018.88,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72855",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 23.76,
   "perdas_trafos_pct": 20.1,
   "V_MT_min": 0.497,
   "V_MT_mediana": 0.651,
   "barras_criticas": 24573,
   "cargas_sem_tensao": 65,
   "ramos_isolados": 1421,
   "n_linhas": 27039,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 6113,
   "km_MT": 2203.89,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72856",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 52.75,
   "perdas_trafos_pct": 64.4,
   "V_MT_min": 0.089,
   "V_MT_mediana": 0.94,
   "barras_criticas": 10081,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5162,
   "n_linhas": 21933,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 3313,
   "km_MT": 1280.52,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72857",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 40.88,
   "perdas_trafos_pct": 52.1,
   "V_MT_min": 0.081,
   "V_MT_mediana": 0.756,
   "barras_criticas": 12018,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 396,
   "n_linhas": 12711,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 13,
   "trafos": 1573,
   "km_MT": 617.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72859",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.4,
   "perdas_trafos_pct": 76.7,
   "V_MT_min": 0.957,
   "V_MT_mediana": 0.978,
   "barras_criticas": 4174,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6823,
   "n_linhas": 9468,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1532,
   "km_MT": 834.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72860",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.39,
   "perdas_trafos_pct": 73.8,
   "V_MT_min": 0.92,
   "V_MT_mediana": 0.94,
   "barras_criticas": 952,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 313,
   "n_linhas": 9448,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1393,
   "km_MT": 376.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72861",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.99,
   "perdas_trafos_pct": 62.2,
   "V_MT_min": 0.955,
   "V_MT_mediana": 0.981,
   "barras_criticas": 1678,
   "cargas_sem_tensao": 607,
   "ramos_isolados": 1457,
   "n_linhas": 27106,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4885,
   "km_MT": 1863.05,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72863",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.52,
   "perdas_trafos_pct": 87.1,
   "V_MT_min": 0.933,
   "V_MT_mediana": 0.956,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 341,
   "n_linhas": 13528,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 2263,
   "km_MT": 997.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72864",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "perdas_trafos_pct": 90.3,
   "V_MT_min": 0.946,
   "V_MT_mediana": 0.978,
   "barras_criticas": 1982,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 255,
   "n_linhas": 15677,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 3324,
   "km_MT": 1257.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72865",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "perdas_trafos_pct": 75.6,
   "V_MT_min": 0.936,
   "V_MT_mediana": 0.954,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6358,
   "n_linhas": 8459,
   "causa": "OK",
   "alimentadores": 17,
   "trafos": 1217,
   "km_MT": 275.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72866",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.23]",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 95.58,
   "perdas_trafos_pct": 88.9,
   "V_MT_min": 0.117,
   "V_MT_mediana": 0.234,
   "barras_criticas": 6807,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 193,
   "n_linhas": 6989,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 8,
   "trafos": 1127,
   "km_MT": 382.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72867",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "perdas_trafos_pct": 72.9,
   "V_MT_min": 0.928,
   "V_MT_mediana": 0.949,
   "barras_criticas": 340,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4012,
   "n_linhas": 10061,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1477,
   "km_MT": 305.98,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72868",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 52.61,
   "perdas_trafos_pct": 10.2,
   "V_MT_min": 0.134,
   "V_MT_mediana": 0.899,
   "barras_criticas": 22964,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 733,
   "n_linhas": 31570,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 6202,
   "km_MT": 2767.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72869",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.4,
   "perdas_trafos_pct": 33.0,
   "V_MT_min": 0.267,
   "V_MT_mediana": 0.98,
   "barras_criticas": 2428,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 280,
   "n_linhas": 16956,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 2362,
   "km_MT": 1488.76,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72872",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.63,
   "perdas_trafos_pct": 42.3,
   "V_MT_min": 0.765,
   "V_MT_mediana": 0.886,
   "barras_criticas": 15488,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 482,
   "n_linhas": 19021,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2616,
   "km_MT": 1569.66,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72890",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "perdas_trafos_pct": 77.0,
   "V_MT_min": 0.9,
   "V_MT_mediana": 0.919,
   "barras_criticas": 13393,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 492,
   "n_linhas": 13876,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 19,
   "trafos": 2195,
   "km_MT": 512.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72899",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 11.07,
   "perdas_trafos_pct": 15.9,
   "V_MT_min": 0.586,
   "V_MT_mediana": 0.644,
   "barras_criticas": 5148,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 344,
   "n_linhas": 7497,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 14,
   "trafos": 1114,
   "km_MT": 301.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72900",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.25,
   "perdas_trafos_pct": 92.9,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.995,
   "barras_criticas": 99,
   "cargas_sem_tensao": 2457,
   "ramos_isolados": 5403,
   "n_linhas": 10191,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 1182,
   "km_MT": 676.06,
   "chaves_ilhadas": 100,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72910",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 19.69,
   "perdas_trafos_pct": 25.1,
   "V_MT_min": 0.388,
   "V_MT_mediana": 0.783,
   "barras_criticas": 13598,
   "cargas_sem_tensao": 60,
   "ramos_isolados": 861,
   "n_linhas": 19472,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2916,
   "km_MT": 1464.28,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72930",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 35.29,
   "perdas_trafos_pct": 13.8,
   "V_MT_min": 0.084,
   "V_MT_mediana": 0.808,
   "barras_criticas": 21963,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 565,
   "n_linhas": 24442,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 18,
   "trafos": 3898,
   "km_MT": 1505.89,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72964",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 70.2,
   "perdas_trafos_pct": 15.6,
   "V_MT_min": 0.058,
   "V_MT_mediana": 0.798,
   "barras_criticas": 23584,
   "cargas_sem_tensao": 105,
   "ramos_isolados": 1856,
   "n_linhas": 37646,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 5450,
   "km_MT": 3339.63,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72970",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 50.75,
   "perdas_trafos_pct": 52.9,
   "V_MT_min": 0.063,
   "V_MT_mediana": 0.81,
   "barras_criticas": 22773,
   "cargas_sem_tensao": 1314,
   "ramos_isolados": 7212,
   "n_linhas": 51482,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 7617,
   "km_MT": 3839.05,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72980",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 24.25,
   "perdas_trafos_pct": 3.7,
   "V_MT_min": 0.725,
   "V_MT_mediana": 0.989,
   "barras_criticas": 7498,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 8603,
   "n_linhas": 12548,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 1771,
   "km_MT": 935.7,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72985",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 86.9,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.973,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4679,
   "n_linhas": 6567,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1057,
   "km_MT": 158.52,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72988",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 34.53,
   "perdas_trafos_pct": 67.4,
   "V_MT_min": 0.561,
   "V_MT_mediana": 0.571,
   "barras_criticas": 9522,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 1251,
   "n_linhas": 10879,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 16,
   "trafos": 1555,
   "km_MT": 1227.02,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72989",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.35,
   "perdas_trafos_pct": 28.8,
   "V_MT_min": 0.396,
   "V_MT_mediana": 0.967,
   "barras_criticas": 5599,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7664,
   "n_linhas": 11080,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1642,
   "km_MT": 651.44,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72991",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.32,
   "perdas_trafos_pct": 29.5,
   "V_MT_min": 0.384,
   "V_MT_mediana": 0.932,
   "barras_criticas": 14713,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 951,
   "n_linhas": 30129,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 4207,
   "km_MT": 2130.97,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72994",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.41,
   "perdas_trafos_pct": 73.0,
   "V_MT_min": 0.883,
   "V_MT_mediana": 0.952,
   "barras_criticas": 13358,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 1263,
   "n_linhas": 26246,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 5946,
   "km_MT": 2206.9,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72995",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.35,
   "perdas_trafos_pct": 60.8,
   "V_MT_min": 0.805,
   "V_MT_mediana": 0.861,
   "barras_criticas": 10242,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 614,
   "n_linhas": 10856,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 19,
   "trafos": 1737,
   "km_MT": 268.41,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72996",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.44,
   "perdas_trafos_pct": 84.8,
   "V_MT_min": 0.927,
   "V_MT_mediana": 0.936,
   "barras_criticas": 453,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 274,
   "n_linhas": 7214,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1005,
   "km_MT": 227.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "72997",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2372,
   "ramos_isolados": 5518,
   "n_linhas": 4473,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 559,
   "km_MT": 146.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74031",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "perdas_trafos_pct": 83.0,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.979,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 2972,
   "n_linhas": 3938,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 750,
   "km_MT": 99.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74032",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "perdas_trafos_pct": 86.1,
   "V_MT_min": 0.942,
   "V_MT_mediana": 0.949,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 151,
   "n_linhas": 3039,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 745,
   "km_MT": 70.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74045",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.41,
   "perdas_trafos_pct": 74.5,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.944,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 270,
   "n_linhas": 4293,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 942,
   "km_MT": 97.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74050",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.95,
   "perdas_trafos_pct": 52.5,
   "V_MT_min": 0.527,
   "V_MT_mediana": 0.94,
   "barras_criticas": 7992,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 866,
   "n_linhas": 21140,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 3956,
   "km_MT": 1099.56,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74090",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "perdas_trafos_pct": 71.4,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.956,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6874,
   "n_linhas": 10530,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1830,
   "km_MT": 280.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74110",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.87,
   "perdas_trafos_pct": 84.3,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3565,
   "n_linhas": 4835,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1056,
   "km_MT": 121.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74125",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "perdas_trafos_pct": 63.9,
   "V_MT_min": 0.929,
   "V_MT_mediana": 0.953,
   "barras_criticas": 224,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5026,
   "n_linhas": 7018,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1361,
   "km_MT": 207.07,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74130",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "perdas_trafos_pct": 84.1,
   "V_MT_min": 0.93,
   "V_MT_mediana": 0.939,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 270,
   "n_linhas": 4263,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1155,
   "km_MT": 77.9,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74145",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.29,
   "perdas_trafos_pct": 79.6,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.97,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2875,
   "n_linhas": 4746,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 923,
   "km_MT": 137.48,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74146",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "perdas_trafos_pct": 87.1,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2213,
   "n_linhas": 2849,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 522,
   "km_MT": 71.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74200",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "perdas_trafos_pct": 87.8,
   "V_MT_min": 0.962,
   "V_MT_mediana": 0.971,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3588,
   "n_linhas": 4153,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 974,
   "km_MT": 95.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74210",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.47,
   "perdas_trafos_pct": 97.4,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 44,
   "ramos_isolados": 1133,
   "n_linhas": 1532,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 258,
   "km_MT": 52.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74343",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.32,
   "perdas_trafos_pct": 69.3,
   "V_MT_min": 0.886,
   "V_MT_mediana": 0.902,
   "barras_criticas": 7007,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 310,
   "n_linhas": 8125,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1445,
   "km_MT": 260.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74346",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "perdas_trafos_pct": 72.7,
   "V_MT_min": 0.905,
   "V_MT_mediana": 0.919,
   "barras_criticas": 5600,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 288,
   "n_linhas": 6648,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1172,
   "km_MT": 188.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74347",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.1,
   "perdas_trafos_pct": 71.2,
   "V_MT_min": 0.967,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1543,
   "n_linhas": 2522,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 480,
   "km_MT": 74.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74348",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.81,
   "perdas_trafos_pct": 89.1,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2179,
   "n_linhas": 3449,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 790,
   "km_MT": 103.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74520",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.39,
   "perdas_trafos_pct": 76.1,
   "V_MT_min": 0.946,
   "V_MT_mediana": 0.971,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4522,
   "n_linhas": 5735,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1267,
   "km_MT": 128.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74565",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.19]",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 96.06,
   "perdas_trafos_pct": 12.1,
   "V_MT_min": 0.026,
   "V_MT_mediana": 0.032,
   "barras_criticas": 14407,
   "cargas_sem_tensao": 882,
   "ramos_isolados": 2965,
   "n_linhas": 16927,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 3282,
   "km_MT": 1691.88,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74570",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.44,
   "perdas_trafos_pct": 74.6,
   "V_MT_min": 0.913,
   "V_MT_mediana": 0.922,
   "barras_criticas": 2436,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 123,
   "n_linhas": 2643,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 533,
   "km_MT": 76.45,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74674",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 71.9,
   "V_MT_min": 0.932,
   "V_MT_mediana": 0.944,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 276,
   "n_linhas": 8387,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1336,
   "km_MT": 239.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74680",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.42,
   "perdas_trafos_pct": 77.0,
   "V_MT_min": 0.949,
   "V_MT_mediana": 0.966,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5168,
   "n_linhas": 6053,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1136,
   "km_MT": 183.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74685",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "perdas_trafos_pct": 79.4,
   "V_MT_min": 0.944,
   "V_MT_mediana": 0.957,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 210,
   "n_linhas": 8282,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1227,
   "km_MT": 331.7,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74699",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.12,
   "perdas_trafos_pct": 36.7,
   "V_MT_min": 0.329,
   "V_MT_mediana": 0.833,
   "barras_criticas": 20563,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 746,
   "n_linhas": 25177,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 13,
   "trafos": 3905,
   "km_MT": 1301.55,
   "chaves_ilhadas": 55,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74743",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "perdas_trafos_pct": 85.1,
   "V_MT_min": 0.938,
   "V_MT_mediana": 0.95,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 167,
   "n_linhas": 6282,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1121,
   "km_MT": 227.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74745",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "perdas_trafos_pct": 71.4,
   "V_MT_min": 0.938,
   "V_MT_mediana": 0.956,
   "barras_criticas": 597,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3623,
   "n_linhas": 9539,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1678,
   "km_MT": 333.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74749",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "perdas_trafos_pct": 83.7,
   "V_MT_min": 0.957,
   "V_MT_mediana": 0.969,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 177,
   "n_linhas": 3538,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 545,
   "km_MT": 108.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74755",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "perdas_trafos_pct": 74.3,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.955,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2727,
   "n_linhas": 6436,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1265,
   "km_MT": 164.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74760",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 70.3,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.956,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9808,
   "n_linhas": 7544,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1130,
   "km_MT": 223.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74846",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "perdas_trafos_pct": 40.3,
   "V_MT_min": 0.893,
   "V_MT_mediana": 0.9,
   "barras_criticas": 1504,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 208,
   "n_linhas": 2703,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 385,
   "km_MT": 70.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74876",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 86.5,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.976,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2074,
   "n_linhas": 2710,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 511,
   "km_MT": 76.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74877",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "perdas_trafos_pct": 76.4,
   "V_MT_min": 0.947,
   "V_MT_mediana": 0.952,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 201,
   "n_linhas": 3327,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 669,
   "km_MT": 80.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74878",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "perdas_trafos_pct": 81.3,
   "V_MT_min": 0.932,
   "V_MT_mediana": 0.94,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 279,
   "n_linhas": 4004,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 793,
   "km_MT": 121.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74880",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "perdas_trafos_pct": 85.4,
   "V_MT_min": 0.965,
   "V_MT_mediana": 0.971,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1695,
   "n_linhas": 3881,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 786,
   "km_MT": 108.99,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74881",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 91.79,
   "perdas_trafos_pct": 10.3,
   "V_MT_min": 0.061,
   "V_MT_mediana": 0.617,
   "barras_criticas": 7381,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 215,
   "n_linhas": 14689,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 2,
   "trafos": 2708,
   "km_MT": 982.69,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
