{
 "base": "CPFL",
 "pasta": "MODELOS_CPFL_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 01:35:42",
  "base": "CPFL"
 },
 "bdgd": "CPFL_Paulista_63_2024-12-31_V11_20250731-1036.gdb",
 "dist": "63",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 265,
 "subestacoes_geradas": 265,
 "alimentadores": 1636,
 "rollup": {
  "ses": 265,
  "sadias": 262,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 237385,
  "n_linhas": 1943760,
  "ramos_isolados": 440249,
  "km_MT": 90817.0,
  "chaves_ilhadas": 52,
  "reguladores_pendurados": 157,
  "trafos_pac_invertido": 0,
  "kW_morto": 56659.1,
  "kW_nominal": 3435339.8
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.2944009532928606,
   "pct_declarado": 1.5348386091342583,
   "razao": 2.146415221565935,
   "n": 1501,
   "contaminacao_pct": 2.2822424701163477,
   "pct_modelo_sem_implausiveis": 3.227724102851706,
   "implausiveis": 15,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 3.2944009532928606,
   "referencia_pct": 7.4,
   "razao": 0.44518931801254874,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 1636,
   "comparados": 1501,
   "fora": 135,
   "sem_declaracao": 20,
   "sem_energia_no_modelo": 30,
   "sem_os_dois": 85,
   "cobertura_pct": 91.7481662591687,
   "declarado_e_morto_pct": 1.8337408312958434,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 15,
   "de": 1501,
   "teto": 20.0,
   "pior_pct": 337.715,
   "fatia_da_perda_pct": 2.2822424701163495
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 1518,
  "viola_de_verdade": 16,
  "pct_viola": 1.05,
  "por_motivo": {
   "perda modelada absurda": 9,
   "modelo quebrado na SE": 4,
   "denominador minusculo": 3
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 518011,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 3605,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "ABR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "perdas_trafos_pct": 69.4,
   "V_MT_min": 0.935,
   "V_MT_mediana": 0.961,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 195,
   "n_linhas": 6729,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 690,
   "km_MT": 292.64,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 61,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AER",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.36,
   "perdas_trafos_pct": 83.3,
   "V_MT_min": 0.854,
   "V_MT_mediana": 0.959,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 5469,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 799,
   "km_MT": 209.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AGU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "perdas_trafos_pct": 71.1,
   "V_MT_min": 0.91,
   "V_MT_mediana": 0.984,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 86,
   "n_linhas": 9319,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1023,
   "km_MT": 519.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.39,
   "perdas_trafos_pct": 60.2,
   "V_MT_min": 0.9,
   "V_MT_mediana": 1.008,
   "barras_criticas": 129,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "n_linhas": 9025,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 795,
   "km_MT": 612.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ALT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.14,
   "perdas_trafos_pct": 89.7,
   "V_MT_min": 0.854,
   "V_MT_mediana": 0.986,
   "barras_criticas": 3481,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 91,
   "n_linhas": 15843,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1691,
   "km_MT": 978.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AMC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.81,
   "perdas_trafos_pct": 77.5,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9393,
   "n_linhas": 9473,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1399,
   "km_MT": 312.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AME",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.37,
   "perdas_trafos_pct": 71.8,
   "V_MT_min": 0.948,
   "V_MT_mediana": 0.953,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "n_linhas": 2274,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 298,
   "km_MT": 56.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AMP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.98,
   "perdas_trafos_pct": 44.0,
   "V_MT_min": 0.781,
   "V_MT_mediana": 0.974,
   "barras_criticas": 1456,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7476,
   "n_linhas": 12058,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1540,
   "km_MT": 527.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AND",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.15,
   "perdas_trafos_pct": 69.8,
   "V_MT_min": 0.949,
   "V_MT_mediana": 0.968,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 161,
   "n_linhas": 9091,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1565,
   "km_MT": 239.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ANH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "perdas_trafos_pct": 58.2,
   "V_MT_min": 0.877,
   "V_MT_mediana": 0.985,
   "barras_criticas": 2435,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7829,
   "n_linhas": 9277,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1098,
   "km_MT": 436.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ANT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "perdas_trafos_pct": 76.5,
   "V_MT_min": 0.914,
   "V_MT_mediana": 0.987,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 112,
   "n_linhas": 6628,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 885,
   "km_MT": 223.71,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ARA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.57,
   "perdas_trafos_pct": 57.5,
   "V_MT_min": 0.949,
   "V_MT_mediana": 0.976,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5396,
   "n_linhas": 7480,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 977,
   "km_MT": 253.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ATH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "perdas_trafos_pct": 84.6,
   "V_MT_min": 0.855,
   "V_MT_mediana": 0.961,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 81,
   "n_linhas": 6507,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 876,
   "km_MT": 271.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ATU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 8.73,
   "perdas_trafos_pct": 18.4,
   "V_MT_min": 0.995,
   "V_MT_mediana": 1.013,
   "barras_criticas": 1701,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 125,
   "n_linhas": 13558,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1276,
   "km_MT": 841.56,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AUS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "perdas_trafos_pct": 73.2,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 246,
   "n_linhas": 14651,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 2206,
   "km_MT": 484.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "AUX",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.7,
   "perdas_trafos_pct": 40.1,
   "V_MT_min": 0.013,
   "V_MT_mediana": 0.808,
   "barras_criticas": 28207,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 399,
   "n_linhas": 45145,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 13,
   "trafos": 4718,
   "km_MT": 2439.49,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.84,
   "perdas_trafos_pct": 63.3,
   "V_MT_min": 0.942,
   "V_MT_mediana": 0.958,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 140,
   "n_linhas": 9489,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1198,
   "km_MT": 331.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.85,
   "perdas_trafos_pct": 69.6,
   "V_MT_min": 0.97,
   "V_MT_mediana": 0.993,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5270,
   "n_linhas": 5928,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 866,
   "km_MT": 167.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.2,
   "perdas_trafos_pct": 70.8,
   "V_MT_min": 0.875,
   "V_MT_mediana": 0.996,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 90,
   "n_linhas": 9440,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1075,
   "km_MT": 481.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "perdas_trafos_pct": 71.2,
   "V_MT_min": 0.895,
   "V_MT_mediana": 0.987,
   "barras_criticas": 1824,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 121,
   "n_linhas": 14458,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1724,
   "km_MT": 812.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BAU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.06,
   "perdas_trafos_pct": 62.1,
   "V_MT_min": 0.886,
   "V_MT_mediana": 0.987,
   "barras_criticas": 96,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15923,
   "n_linhas": 17914,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 2703,
   "km_MT": 688.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "perdas_trafos_pct": 87.2,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 63,
   "n_linhas": 5343,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 786,
   "km_MT": 206.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.96,
   "perdas_trafos_pct": 72.3,
   "V_MT_min": 0.957,
   "V_MT_mediana": 0.975,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "n_linhas": 7995,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 915,
   "km_MT": 325.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BBS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "perdas_trafos_pct": 86.2,
   "V_MT_min": 0.867,
   "V_MT_mediana": 0.962,
   "barras_criticas": 1847,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 68,
   "n_linhas": 6152,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 698,
   "km_MT": 306.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BDQ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.12,
   "perdas_trafos_pct": 65.8,
   "V_MT_min": 0.906,
   "V_MT_mediana": 0.979,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 62,
   "n_linhas": 6265,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 807,
   "km_MT": 312.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BEB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.28,
   "perdas_trafos_pct": 85.0,
   "V_MT_min": 0.89,
   "V_MT_mediana": 0.999,
   "barras_criticas": 399,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 134,
   "n_linhas": 10475,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1247,
   "km_MT": 509.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BEI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.02,
   "perdas_trafos_pct": 93.2,
   "V_MT_min": 0.996,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 369,
   "n_linhas": 351,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 46,
   "km_MT": 6.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.19,
   "perdas_trafos_pct": 28.7,
   "V_MT_min": 0.891,
   "V_MT_mediana": 0.988,
   "barras_criticas": 170,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "n_linhas": 6103,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 540,
   "km_MT": 358.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BGE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "perdas_trafos_pct": 39.9,
   "V_MT_min": 0.962,
   "V_MT_mediana": 0.997,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2679,
   "n_linhas": 2325,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 238,
   "km_MT": 63.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BGU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.63,
   "perdas_trafos_pct": 94.7,
   "V_MT_min": 0.995,
   "V_MT_mediana": 0.996,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "n_linhas": 736,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 114,
   "km_MT": 17.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BIL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.6,
   "perdas_trafos_pct": 95.4,
   "V_MT_min": 0.862,
   "V_MT_mediana": 0.949,
   "barras_criticas": 85,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "n_linhas": 3690,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 472,
   "km_MT": 220.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "perdas_trafos_pct": 86.2,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.993,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "n_linhas": 1737,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 265,
   "km_MT": 50.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BLV",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.03]",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 59.81,
   "perdas_trafos_pct": 1.9,
   "V_MT_min": 0.027,
   "V_MT_mediana": 0.029,
   "barras_criticas": 5329,
   "cargas_sem_tensao": 5184,
   "ramos_isolados": 10689,
   "n_linhas": 15218,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 1423,
   "km_MT": 737.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BNH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "perdas_trafos_pct": 87.2,
   "V_MT_min": 0.901,
   "V_MT_mediana": 0.976,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "n_linhas": 3078,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 382,
   "km_MT": 125.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BOA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "perdas_trafos_pct": 66.2,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.978,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 86,
   "n_linhas": 5462,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 761,
   "km_MT": 158.44,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BOC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.75,
   "perdas_trafos_pct": 95.9,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "n_linhas": 3034,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 304,
   "km_MT": 149.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BOT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "perdas_trafos_pct": 65.1,
   "V_MT_min": 0.884,
   "V_MT_mediana": 0.984,
   "barras_criticas": 878,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8929,
   "n_linhas": 10469,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1322,
   "km_MT": 398.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.93,
   "perdas_trafos_pct": 81.8,
   "V_MT_min": 0.903,
   "V_MT_mediana": 0.974,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "n_linhas": 4420,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 422,
   "km_MT": 240.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.28,
   "perdas_trafos_pct": 66.1,
   "V_MT_min": 0.868,
   "V_MT_mediana": 0.975,
   "barras_criticas": 2356,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 63,
   "n_linhas": 7169,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 766,
   "km_MT": 431.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.82,
   "perdas_trafos_pct": 71.8,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.961,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "n_linhas": 4557,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 622,
   "km_MT": 172.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.38,
   "perdas_trafos_pct": 79.2,
   "V_MT_min": 0.86,
   "V_MT_mediana": 0.964,
   "barras_criticas": 1742,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 116,
   "n_linhas": 13057,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1602,
   "km_MT": 726.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.61,
   "perdas_trafos_pct": 67.7,
   "V_MT_min": 0.885,
   "V_MT_mediana": 0.989,
   "barras_criticas": 2163,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "n_linhas": 17069,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1796,
   "km_MT": 1028.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.18,
   "perdas_trafos_pct": 30.2,
   "V_MT_min": 0.892,
   "V_MT_mediana": 1.023,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "n_linhas": 3383,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 316,
   "km_MT": 218.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BTH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "perdas_trafos_pct": 62.8,
   "V_MT_min": 0.901,
   "V_MT_mediana": 0.983,
   "barras_criticas": 172,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 144,
   "n_linhas": 7180,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 990,
   "km_MT": 206.31,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.71,
   "perdas_trafos_pct": 59.2,
   "V_MT_min": 0.407,
   "V_MT_mediana": 1.024,
   "barras_criticas": 755,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4485,
   "n_linhas": 13673,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1367,
   "km_MT": 905.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.23,
   "perdas_trafos_pct": 93.8,
   "V_MT_min": 0.989,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "n_linhas": 1473,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 249,
   "km_MT": 42.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "perdas_trafos_pct": 87.9,
   "V_MT_min": 0.994,
   "V_MT_mediana": 1.001,
   "barras_criticas": 1,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 9950,
   "n_linhas": 10302,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 30,
   "trafos": 2317,
   "km_MT": 206.89,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.11,
   "perdas_trafos_pct": 52.8,
   "V_MT_min": 0.854,
   "V_MT_mediana": 0.972,
   "barras_criticas": 812,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8212,
   "n_linhas": 12325,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1420,
   "km_MT": 543.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.67,
   "perdas_trafos_pct": 53.3,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.954,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "n_linhas": 2359,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 199,
   "km_MT": 79.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CDJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.35,
   "perdas_trafos_pct": 73.7,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.983,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3345,
   "n_linhas": 4851,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 824,
   "km_MT": 128.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.9,
   "perdas_trafos_pct": 76.7,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 4246,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 554,
   "km_MT": 164.51,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CIL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.2,
   "perdas_trafos_pct": 87.1,
   "V_MT_min": 0.971,
   "V_MT_mediana": 0.974,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "n_linhas": 3338,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 561,
   "km_MT": 91.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CJB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.97,
   "perdas_trafos_pct": 69.6,
   "V_MT_min": 0.883,
   "V_MT_mediana": 0.997,
   "barras_criticas": 231,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 73,
   "n_linhas": 7830,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 801,
   "km_MT": 433.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CJU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.4,
   "perdas_trafos_pct": 92.1,
   "V_MT_min": 0.899,
   "V_MT_mediana": 0.99,
   "barras_criticas": 3552,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 124,
   "n_linhas": 14964,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1781,
   "km_MT": 851.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CLN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "perdas_trafos_pct": 79.8,
   "V_MT_min": 0.869,
   "V_MT_mediana": 0.987,
   "barras_criticas": 1319,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "n_linhas": 8026,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 754,
   "km_MT": 459.9,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.93,
   "perdas_trafos_pct": 74.1,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.964,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 104,
   "n_linhas": 5275,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 699,
   "km_MT": 169.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.18,
   "perdas_trafos_pct": 60.0,
   "V_MT_min": 0.989,
   "V_MT_mediana": 1.022,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "n_linhas": 6330,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 437,
   "km_MT": 415.87,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.27,
   "perdas_trafos_pct": 78.8,
   "V_MT_min": 0.852,
   "V_MT_mediana": 0.954,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 190,
   "n_linhas": 7144,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1071,
   "km_MT": 197.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "perdas_trafos_pct": 47.4,
   "V_MT_min": 0.825,
   "V_MT_mediana": 0.981,
   "barras_criticas": 1191,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8818,
   "n_linhas": 10208,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1315,
   "km_MT": 363.46,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "COR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.86,
   "perdas_trafos_pct": 72.6,
   "V_MT_min": 1.008,
   "V_MT_mediana": 1.02,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "n_linhas": 2141,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 262,
   "km_MT": 118.63,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "perdas_trafos_pct": 75.6,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.985,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "n_linhas": 2816,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 392,
   "km_MT": 77.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.79,
   "perdas_trafos_pct": 49.9,
   "V_MT_min": 0.82,
   "V_MT_mediana": 0.928,
   "barras_criticas": 3007,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 68,
   "n_linhas": 5982,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 666,
   "km_MT": 269.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 1.96,
   "perdas_trafos_pct": 80.3,
   "V_MT_min": 0.884,
   "V_MT_mediana": 0.982,
   "barras_criticas": 313,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "n_linhas": 3449,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 457,
   "km_MT": 188.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CQD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.24,
   "perdas_trafos_pct": 54.2,
   "V_MT_min": 0.889,
   "V_MT_mediana": 0.949,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "n_linhas": 3266,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 358,
   "km_MT": 160.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.71,
   "perdas_trafos_pct": 31.0,
   "V_MT_min": 0.845,
   "V_MT_mediana": 0.888,
   "barras_criticas": 6743,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 101,
   "n_linhas": 7185,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 11,
   "trafos": 805,
   "km_MT": 293.76,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.31,
   "perdas_trafos_pct": 81.5,
   "V_MT_min": 0.781,
   "V_MT_mediana": 0.964,
   "barras_criticas": 3513,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "n_linhas": 13093,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1408,
   "km_MT": 793.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.53,
   "perdas_trafos_pct": 49.6,
   "V_MT_min": 0.911,
   "V_MT_mediana": 0.954,
   "barras_criticas": 865,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 77,
   "n_linhas": 6572,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 759,
   "km_MT": 236.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CVE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "perdas_trafos_pct": 71.9,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.991,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3992,
   "n_linhas": 5854,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 923,
   "km_MT": 149.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.94,
   "perdas_trafos_pct": 56.5,
   "V_MT_min": 0.864,
   "V_MT_mediana": 0.986,
   "barras_criticas": 881,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9223,
   "n_linhas": 15448,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1551,
   "km_MT": 788.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DIC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "perdas_trafos_pct": 48.9,
   "V_MT_min": 0.877,
   "V_MT_mediana": 0.996,
   "barras_criticas": 496,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2105,
   "n_linhas": 3820,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 416,
   "km_MT": 112.84,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DMT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.22,
   "perdas_trafos_pct": 80.9,
   "V_MT_min": 0.919,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15262,
   "n_linhas": 15141,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 2266,
   "km_MT": 601.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DOB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.28,
   "perdas_trafos_pct": 59.0,
   "V_MT_min": 0.907,
   "V_MT_mediana": 0.998,
   "barras_criticas": 846,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "n_linhas": 5268,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 642,
   "km_MT": 290.96,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DOC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.76,
   "perdas_trafos_pct": 72.3,
   "V_MT_min": 0.862,
   "V_MT_mediana": 0.98,
   "barras_criticas": 282,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 101,
   "n_linhas": 12055,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1213,
   "km_MT": 639.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "perdas_trafos_pct": 65.2,
   "V_MT_min": 0.969,
   "V_MT_mediana": 0.981,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "n_linhas": 2559,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 327,
   "km_MT": 71.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DUA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.03,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.039,
   "V_MT_mediana": 1.039,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6033,
   "ramos_isolados": 22740,
   "n_linhas": 19100,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1998,
   "km_MT": 1199.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EBS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "perdas_trafos_pct": 58.0,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.968,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 69,
   "n_linhas": 3410,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 454,
   "km_MT": 96.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EFA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.73,
   "perdas_trafos_pct": 83.1,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "n_linhas": 5990,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 717,
   "km_MT": 273.32,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ESM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.44,
   "perdas_trafos_pct": 70.7,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2863,
   "n_linhas": 4005,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 438,
   "km_MT": 96.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ESP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.79,
   "perdas_trafos_pct": 86.3,
   "V_MT_min": 0.838,
   "V_MT_mediana": 0.988,
   "barras_criticas": 1267,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 83,
   "n_linhas": 10666,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1417,
   "km_MT": 591.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EST",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "perdas_trafos_pct": 76.3,
   "V_MT_min": 0.967,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4146,
   "n_linhas": 6075,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1035,
   "km_MT": 163.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FIG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.4,
   "perdas_trafos_pct": 80.6,
   "V_MT_min": 0.983,
   "V_MT_mediana": 1.0,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2087,
   "n_linhas": 3108,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 429,
   "km_MT": 88.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "perdas_trafos_pct": 63.0,
   "V_MT_min": 0.754,
   "V_MT_mediana": 1.007,
   "barras_criticas": 449,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9933,
   "n_linhas": 10727,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1501,
   "km_MT": 511.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.42,
   "perdas_trafos_pct": 65.1,
   "V_MT_min": 0.979,
   "V_MT_mediana": 1.023,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "n_linhas": 8321,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 876,
   "km_MT": 490.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "FZV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.41,
   "perdas_trafos_pct": 62.9,
   "V_MT_min": 0.911,
   "V_MT_mediana": 0.956,
   "barras_criticas": 143,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "n_linhas": 4673,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 599,
   "km_MT": 153.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GAV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.35,
   "perdas_trafos_pct": 73.8,
   "V_MT_min": 0.825,
   "V_MT_mediana": 1.003,
   "barras_criticas": 2542,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9299,
   "n_linhas": 15246,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1177,
   "km_MT": 921.35,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.99,
   "perdas_trafos_pct": 84.4,
   "V_MT_min": 0.985,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "n_linhas": 6440,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 709,
   "km_MT": 308.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GLI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 17.15,
   "perdas_trafos_pct": 22.5,
   "V_MT_min": 1.006,
   "V_MT_mediana": 1.257,
   "barras_criticas": 2404,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17,
   "n_linhas": 2979,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 273,
   "km_MT": 186.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GNB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.58,
   "perdas_trafos_pct": 83.4,
   "V_MT_min": 0.92,
   "V_MT_mediana": 0.994,
   "barras_criticas": 1063,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8210,
   "n_linhas": 18031,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 2422,
   "km_MT": 861.59,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.49,
   "perdas_trafos_pct": 95.1,
   "V_MT_min": 0.053,
   "V_MT_mediana": 0.991,
   "barras_criticas": 1911,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 98,
   "n_linhas": 12583,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1076,
   "km_MT": 682.11,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GPS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "perdas_trafos_pct": 73.0,
   "V_MT_min": 0.963,
   "V_MT_mediana": 1.005,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 100,
   "n_linhas": 10211,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1082,
   "km_MT": 621.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GPU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.18,
   "perdas_trafos_pct": 63.9,
   "V_MT_min": 0.864,
   "V_MT_mediana": 0.96,
   "barras_criticas": 867,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 108,
   "n_linhas": 10204,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1159,
   "km_MT": 494.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.9,
   "perdas_trafos_pct": 88.9,
   "V_MT_min": 0.885,
   "V_MT_mediana": 0.988,
   "barras_criticas": 319,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 3705,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 431,
   "km_MT": 186.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.65,
   "perdas_trafos_pct": 72.6,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.981,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6695,
   "n_linhas": 9465,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1352,
   "km_MT": 314.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.61,
   "perdas_trafos_pct": 71.3,
   "V_MT_min": 0.98,
   "V_MT_mediana": 1.007,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "n_linhas": 3642,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 324,
   "km_MT": 241.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.2,
   "perdas_trafos_pct": 71.7,
   "V_MT_min": 0.984,
   "V_MT_mediana": 1.01,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "n_linhas": 4200,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 385,
   "km_MT": 291.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GTU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.12,
   "perdas_trafos_pct": 52.3,
   "V_MT_min": 0.95,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "n_linhas": 10931,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 977,
   "km_MT": 714.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GVT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "perdas_trafos_pct": 64.2,
   "V_MT_min": 0.9,
   "V_MT_mediana": 0.972,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 5851,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 612,
   "km_MT": 288.67,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HIP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.91,
   "perdas_trafos_pct": 51.1,
   "V_MT_min": 0.92,
   "V_MT_mediana": 0.966,
   "barras_criticas": 1451,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8804,
   "n_linhas": 11310,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1616,
   "km_MT": 398.63,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "perdas_trafos_pct": 75.5,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.976,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 96,
   "n_linhas": 5277,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 776,
   "km_MT": 149.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "HOR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.29,
   "perdas_trafos_pct": 56.9,
   "V_MT_min": 0.931,
   "V_MT_mediana": 0.959,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7055,
   "n_linhas": 8425,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1164,
   "km_MT": 246.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IAC",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.03]",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 5.63,
   "perdas_trafos_pct": 86.1,
   "V_MT_min": 0.018,
   "V_MT_mediana": 0.032,
   "barras_criticas": 8978,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 130,
   "n_linhas": 19784,
   "causa": "REDE_EXTENSA",
   "alimentadores": 3,
   "trafos": 2194,
   "km_MT": 1297.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "perdas_trafos_pct": 89.8,
   "V_MT_min": 0.996,
   "V_MT_mediana": 1.001,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "n_linhas": 1244,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 177,
   "km_MT": 37.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "perdas_trafos_pct": 70.9,
   "V_MT_min": 0.925,
   "V_MT_mediana": 0.994,
   "barras_criticas": 452,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 167,
   "n_linhas": 15060,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1803,
   "km_MT": 706.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IBT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "perdas_trafos_pct": 79.7,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.977,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "n_linhas": 4210,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 494,
   "km_MT": 170.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ICE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.55,
   "perdas_trafos_pct": 47.6,
   "V_MT_min": 0.861,
   "V_MT_mediana": 0.983,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "n_linhas": 2500,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 239,
   "km_MT": 154.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IGV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.79,
   "perdas_trafos_pct": 78.0,
   "V_MT_min": 0.87,
   "V_MT_mediana": 0.987,
   "barras_criticas": 1804,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 127,
   "n_linhas": 10959,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1181,
   "km_MT": 605.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.42,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.023,
   "V_MT_mediana": 1.023,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2367,
   "ramos_isolados": 4246,
   "n_linhas": 3771,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 442,
   "km_MT": 117.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "perdas_trafos_pct": 62.0,
   "V_MT_min": 0.951,
   "V_MT_mediana": 0.967,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 105,
   "n_linhas": 5598,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 724,
   "km_MT": 147.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "perdas_trafos_pct": 64.9,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4669,
   "n_linhas": 5201,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 846,
   "km_MT": 147.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "perdas_trafos_pct": 70.4,
   "V_MT_min": 0.875,
   "V_MT_mediana": 1.005,
   "barras_criticas": 1036,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 124,
   "n_linhas": 8291,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1227,
   "km_MT": 340.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IPU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.65,
   "perdas_trafos_pct": 81.1,
   "V_MT_min": 0.882,
   "V_MT_mediana": 0.988,
   "barras_criticas": 373,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 5830,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 438,
   "km_MT": 369.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.68,
   "perdas_trafos_pct": 44.5,
   "V_MT_min": 0.887,
   "V_MT_mediana": 0.971,
   "barras_criticas": 5,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 91,
   "n_linhas": 2158,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 214,
   "km_MT": 62.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.28,
   "perdas_trafos_pct": 31.6,
   "V_MT_min": 0.01,
   "V_MT_mediana": 0.925,
   "barras_criticas": 9210,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 229,
   "n_linhas": 24314,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 2831,
   "km_MT": 1380.17,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "perdas_trafos_pct": 66.9,
   "V_MT_min": 0.955,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 113,
   "n_linhas": 10019,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1477,
   "km_MT": 484.22,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "perdas_trafos_pct": 91.4,
   "V_MT_min": 0.833,
   "V_MT_mediana": 0.954,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "n_linhas": 1718,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 224,
   "km_MT": 63.69,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.96,
   "perdas_trafos_pct": 69.7,
   "V_MT_min": 0.871,
   "V_MT_mediana": 0.993,
   "barras_criticas": 2306,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 120,
   "n_linhas": 18156,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2213,
   "km_MT": 1059.79,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "perdas_trafos_pct": 70.8,
   "V_MT_min": 0.942,
   "V_MT_mediana": 0.962,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 70,
   "n_linhas": 4660,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 626,
   "km_MT": 167.53,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ITV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "perdas_trafos_pct": 89.9,
   "V_MT_min": 0.824,
   "V_MT_mediana": 0.994,
   "barras_criticas": 3351,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9587,
   "n_linhas": 11892,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1228,
   "km_MT": 744.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.8,
   "perdas_trafos_pct": 60.9,
   "V_MT_min": 0.971,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 67,
   "n_linhas": 6858,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 781,
   "km_MT": 348.86,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.3,
   "perdas_trafos_pct": 75.1,
   "V_MT_min": 0.977,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "n_linhas": 4884,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 630,
   "km_MT": 206.97,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.63,
   "perdas_trafos_pct": 77.6,
   "V_MT_min": 0.901,
   "V_MT_mediana": 0.979,
   "barras_criticas": 24,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4665,
   "n_linhas": 6970,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1053,
   "km_MT": 186.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JAU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.36,
   "perdas_trafos_pct": 74.2,
   "V_MT_min": 0.91,
   "V_MT_mediana": 1.015,
   "barras_criticas": 380,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "n_linhas": 4076,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 453,
   "km_MT": 150.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "perdas_trafos_pct": 75.3,
   "V_MT_min": 0.994,
   "V_MT_mediana": 1.014,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 4576,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 611,
   "km_MT": 230.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JCI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.88,
   "perdas_trafos_pct": 75.8,
   "V_MT_min": 0.886,
   "V_MT_mediana": 0.971,
   "barras_criticas": 24,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 32,
   "n_linhas": 1900,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 221,
   "km_MT": 86.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JDM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "perdas_trafos_pct": 74.8,
   "V_MT_min": 0.982,
   "V_MT_mediana": 0.997,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4388,
   "n_linhas": 6847,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 992,
   "km_MT": 205.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JDN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.54,
   "perdas_trafos_pct": 63.2,
   "V_MT_min": 0.771,
   "V_MT_mediana": 0.957,
   "barras_criticas": 2156,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 87,
   "n_linhas": 8716,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1025,
   "km_MT": 396.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "perdas_trafos_pct": 70.0,
   "V_MT_min": 0.901,
   "V_MT_mediana": 1.006,
   "barras_criticas": 2463,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 168,
   "n_linhas": 16986,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1973,
   "km_MT": 878.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KBB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.035,
   "V_MT_mediana": 1.035,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 4,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.07,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KBI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.035,
   "V_MT_mediana": 1.035,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KIB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 19.2,
   "perdas_trafos_pct": 99.9,
   "V_MT_min": 1.035,
   "V_MT_mediana": 1.035,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 56,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 2,
   "km_MT": 3.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KIG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.035,
   "V_MT_mediana": 1.035,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KMM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.035,
   "V_MT_mediana": 1.035,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.71,
   "perdas_trafos_pct": 92.3,
   "V_MT_min": 1.015,
   "V_MT_mediana": 1.021,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "n_linhas": 2276,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 257,
   "km_MT": 135.5,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KPR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.035,
   "V_MT_mediana": 1.035,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 4,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "KVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "perdas_trafos_pct": 80.8,
   "V_MT_min": 0.796,
   "V_MT_mediana": 0.927,
   "barras_criticas": 4142,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "n_linhas": 6769,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 604,
   "km_MT": 423.56,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "perdas_trafos_pct": 71.6,
   "V_MT_min": 0.984,
   "V_MT_mediana": 1.003,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "n_linhas": 2742,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 360,
   "km_MT": 147.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LEN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "perdas_trafos_pct": 65.3,
   "V_MT_min": 0.896,
   "V_MT_mediana": 0.958,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 90,
   "n_linhas": 7841,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 936,
   "km_MT": 368.17,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LEO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.98,
   "perdas_trafos_pct": 67.9,
   "V_MT_min": 0.906,
   "V_MT_mediana": 0.975,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5005,
   "n_linhas": 6411,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 905,
   "km_MT": 206.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.85,
   "perdas_trafos_pct": 61.1,
   "V_MT_min": 0.896,
   "V_MT_mediana": 0.976,
   "barras_criticas": 1028,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 71,
   "n_linhas": 6271,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 735,
   "km_MT": 289.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.94,
   "perdas_trafos_pct": 65.4,
   "V_MT_min": 0.815,
   "V_MT_mediana": 0.984,
   "barras_criticas": 1717,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "n_linhas": 8744,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 718,
   "km_MT": 566.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.16,
   "perdas_trafos_pct": 76.1,
   "V_MT_min": 0.974,
   "V_MT_mediana": 1.01,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8793,
   "n_linhas": 12909,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1549,
   "km_MT": 697.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "perdas_trafos_pct": 63.3,
   "V_MT_min": 0.913,
   "V_MT_mediana": 0.982,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4202,
   "n_linhas": 5969,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1014,
   "km_MT": 179.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MAZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.6,
   "perdas_trafos_pct": 62.0,
   "V_MT_min": 0.944,
   "V_MT_mediana": 0.974,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5251,
   "n_linhas": 6220,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 938,
   "km_MT": 176.47,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "perdas_trafos_pct": 82.4,
   "V_MT_min": 0.855,
   "V_MT_mediana": 0.971,
   "barras_criticas": 1294,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 6027,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 688,
   "km_MT": 269.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MBI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.39,
   "perdas_trafos_pct": 71.8,
   "V_MT_min": 0.951,
   "V_MT_mediana": 0.97,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "n_linhas": 6398,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 807,
   "km_MT": 198.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MDC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.22,
   "perdas_trafos_pct": 70.9,
   "V_MT_min": 0.921,
   "V_MT_mediana": 1.003,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 50,
   "n_linhas": 2596,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 455,
   "km_MT": 71.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MDE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 68.4,
   "V_MT_min": 0.896,
   "V_MT_mediana": 0.984,
   "barras_criticas": 122,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5402,
   "n_linhas": 8687,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1095,
   "km_MT": 294.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "perdas_trafos_pct": 65.1,
   "V_MT_min": 0.838,
   "V_MT_mediana": 1.013,
   "barras_criticas": 1788,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 123,
   "n_linhas": 9708,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1267,
   "km_MT": 449.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MIV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "perdas_trafos_pct": 62.1,
   "V_MT_min": 0.877,
   "V_MT_mediana": 0.992,
   "barras_criticas": 762,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 193,
   "n_linhas": 11744,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1428,
   "km_MT": 501.46,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MMM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 47,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 0,
   "km_MT": 0.48,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MOR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.38,
   "perdas_trafos_pct": 52.1,
   "V_MT_min": 0.851,
   "V_MT_mediana": 0.955,
   "barras_criticas": 1242,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7493,
   "n_linhas": 10669,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1312,
   "km_MT": 415.74,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.72,
   "perdas_trafos_pct": 76.3,
   "V_MT_min": 0.874,
   "V_MT_mediana": 0.991,
   "barras_criticas": 827,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "n_linhas": 7221,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 800,
   "km_MT": 416.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MRV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "perdas_trafos_pct": 74.3,
   "V_MT_min": 0.933,
   "V_MT_mediana": 1.022,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 136,
   "n_linhas": 10469,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1078,
   "km_MT": 491.93,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "perdas_trafos_pct": 82.2,
   "V_MT_min": 0.952,
   "V_MT_mediana": 0.968,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 212,
   "n_linhas": 5483,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1116,
   "km_MT": 129.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "perdas_trafos_pct": 88.5,
   "V_MT_min": 0.997,
   "V_MT_mediana": 1.006,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "n_linhas": 2234,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 339,
   "km_MT": 124.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MTU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.83,
   "perdas_trafos_pct": 83.0,
   "V_MT_min": 0.921,
   "V_MT_mediana": 1.007,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 27,
   "n_linhas": 3968,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 418,
   "km_MT": 208.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NAP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "perdas_trafos_pct": 65.5,
   "V_MT_min": 0.929,
   "V_MT_mediana": 0.95,
   "barras_criticas": 22,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 75,
   "n_linhas": 4157,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 611,
   "km_MT": 115.53,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NAS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.89,
   "perdas_trafos_pct": 82.7,
   "V_MT_min": 0.906,
   "V_MT_mediana": 0.995,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 3858,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 472,
   "km_MT": 117.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NDA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "perdas_trafos_pct": 43.1,
   "V_MT_min": 0.915,
   "V_MT_mediana": 0.955,
   "barras_criticas": 36,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "n_linhas": 3190,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 389,
   "km_MT": 103.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.92,
   "perdas_trafos_pct": 63.9,
   "V_MT_min": 0.882,
   "V_MT_mediana": 1.0,
   "barras_criticas": 1196,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3273,
   "n_linhas": 8816,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 999,
   "km_MT": 535.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NOD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.52,
   "perdas_trafos_pct": 50.9,
   "V_MT_min": 0.924,
   "V_MT_mediana": 0.957,
   "barras_criticas": 39,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 112,
   "n_linhas": 5523,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 629,
   "km_MT": 164.77,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NUP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.07,
   "perdas_trafos_pct": 60.1,
   "V_MT_min": 0.903,
   "V_MT_mediana": 1.021,
   "barras_criticas": 52,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3252,
   "n_linhas": 3692,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 338,
   "km_MT": 224.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NVE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 61.9,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.954,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 78,
   "n_linhas": 4386,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 572,
   "km_MT": 129.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NZE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "perdas_trafos_pct": 71.9,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.985,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8358,
   "n_linhas": 8867,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1442,
   "km_MT": 295.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "OQD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "perdas_trafos_pct": 75.1,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 70,
   "n_linhas": 4757,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 619,
   "km_MT": 169.1,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.97,
   "perdas_trafos_pct": 66.1,
   "V_MT_min": 0.936,
   "V_MT_mediana": 0.963,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 120,
   "n_linhas": 11210,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1592,
   "km_MT": 438.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.24,
   "perdas_trafos_pct": 57.4,
   "V_MT_min": 0.863,
   "V_MT_mediana": 0.971,
   "barras_criticas": 4590,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "n_linhas": 10273,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1009,
   "km_MT": 698.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "perdas_trafos_pct": 55.9,
   "V_MT_min": 0.851,
   "V_MT_mediana": 0.951,
   "barras_criticas": 2398,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 148,
   "n_linhas": 12004,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1520,
   "km_MT": 445.41,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PAU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.42,
   "perdas_trafos_pct": 50.5,
   "V_MT_min": 0.853,
   "V_MT_mediana": 0.947,
   "barras_criticas": 1289,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 128,
   "n_linhas": 7865,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 990,
   "km_MT": 237.51,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "perdas_trafos_pct": 60.0,
   "V_MT_min": 0.926,
   "V_MT_mediana": 0.976,
   "barras_criticas": 270,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "n_linhas": 7663,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1267,
   "km_MT": 235.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.66,
   "perdas_trafos_pct": 83.4,
   "V_MT_min": 0.923,
   "V_MT_mediana": 1.021,
   "barras_criticas": 161,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "n_linhas": 8372,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 789,
   "km_MT": 522.82,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.039,
   "V_MT_mediana": 1.039,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 2,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.78,
   "perdas_trafos_pct": 57.6,
   "V_MT_min": 0.823,
   "V_MT_mediana": 0.97,
   "barras_criticas": 957,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "n_linhas": 10852,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1207,
   "km_MT": 493.76,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PDS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.25,
   "perdas_trafos_pct": 52.1,
   "V_MT_min": 0.922,
   "V_MT_mediana": 1.011,
   "barras_criticas": 124,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 50,
   "n_linhas": 5873,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 494,
   "km_MT": 310.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PEN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.06,
   "perdas_trafos_pct": 55.7,
   "V_MT_min": 0.893,
   "V_MT_mediana": 0.968,
   "barras_criticas": 157,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 210,
   "n_linhas": 18777,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 2280,
   "km_MT": 968.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PER",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "perdas_trafos_pct": 67.3,
   "V_MT_min": 0.928,
   "V_MT_mediana": 0.979,
   "barras_criticas": 259,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "n_linhas": 6792,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 889,
   "km_MT": 333.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PGI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.92,
   "perdas_trafos_pct": 63.5,
   "V_MT_min": 0.967,
   "V_MT_mediana": 1.012,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 103,
   "n_linhas": 12302,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1517,
   "km_MT": 701.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.13,
   "perdas_trafos_pct": 82.7,
   "V_MT_min": 0.879,
   "V_MT_mediana": 0.97,
   "barras_criticas": 3093,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 110,
   "n_linhas": 13477,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1725,
   "km_MT": 711.94,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.19,
   "perdas_trafos_pct": 71.4,
   "V_MT_min": 0.913,
   "V_MT_mediana": 1.012,
   "barras_criticas": 469,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "n_linhas": 2867,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 354,
   "km_MT": 80.19,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PIT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.75,
   "perdas_trafos_pct": 88.6,
   "V_MT_min": 0.899,
   "V_MT_mediana": 0.999,
   "barras_criticas": 547,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 60,
   "n_linhas": 5510,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 632,
   "km_MT": 266.84,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PJU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.29,
   "perdas_trafos_pct": 83.8,
   "V_MT_min": 0.882,
   "V_MT_mediana": 0.965,
   "barras_criticas": 16,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "n_linhas": 6754,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 745,
   "km_MT": 370.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.74,
   "perdas_trafos_pct": 71.7,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.984,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4127,
   "n_linhas": 8047,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1270,
   "km_MT": 224.75,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "perdas_trafos_pct": 62.2,
   "V_MT_min": 0.01,
   "V_MT_mediana": 1.01,
   "barras_criticas": 745,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16909,
   "n_linhas": 19534,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1771,
   "km_MT": 1130.39,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PMS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "perdas_trafos_pct": 52.8,
   "V_MT_min": 0.663,
   "V_MT_mediana": 0.941,
   "barras_criticas": 2922,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 55,
   "n_linhas": 6306,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 910,
   "km_MT": 340.14,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.55,
   "perdas_trafos_pct": 74.6,
   "V_MT_min": 0.769,
   "V_MT_mediana": 1.007,
   "barras_criticas": 1066,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "n_linhas": 7453,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 808,
   "km_MT": 501.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.36,
   "perdas_trafos_pct": 77.8,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.995,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3011,
   "n_linhas": 4967,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 817,
   "km_MT": 124.27,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 72.7,
   "V_MT_min": 0.868,
   "V_MT_mediana": 0.951,
   "barras_criticas": 315,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 108,
   "n_linhas": 6755,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 916,
   "km_MT": 288.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.84,
   "perdas_trafos_pct": 70.0,
   "V_MT_min": 0.786,
   "V_MT_mediana": 0.969,
   "barras_criticas": 2252,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 57,
   "n_linhas": 8744,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1002,
   "km_MT": 473.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.77,
   "perdas_trafos_pct": 42.9,
   "V_MT_min": 0.889,
   "V_MT_mediana": 0.998,
   "barras_criticas": 1247,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 107,
   "n_linhas": 10500,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1114,
   "km_MT": 627.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "perdas_trafos_pct": 58.7,
   "V_MT_min": 0.798,
   "V_MT_mediana": 0.992,
   "barras_criticas": 1540,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8182,
   "n_linhas": 10598,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1263,
   "km_MT": 531.48,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PRG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.5,
   "perdas_trafos_pct": 73.1,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 226,
   "n_linhas": 13290,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1876,
   "km_MT": 554.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PTL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.48,
   "perdas_trafos_pct": 75.4,
   "V_MT_min": 0.893,
   "V_MT_mediana": 0.994,
   "barras_criticas": 674,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "n_linhas": 6040,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 504,
   "km_MT": 313.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PTU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.1,
   "perdas_trafos_pct": 85.8,
   "V_MT_min": 0.887,
   "V_MT_mediana": 1.005,
   "barras_criticas": 1676,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "n_linhas": 6196,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 722,
   "km_MT": 384.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PVE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.03,
   "perdas_trafos_pct": 83.9,
   "V_MT_min": 0.869,
   "V_MT_mediana": 0.981,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4359,
   "n_linhas": 5480,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 959,
   "km_MT": 137.66,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "QLB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.98,
   "perdas_trafos_pct": 61.6,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.994,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2847,
   "n_linhas": 4313,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 571,
   "km_MT": 117.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "perdas_trafos_pct": 75.1,
   "V_MT_min": 0.803,
   "V_MT_mediana": 0.981,
   "barras_criticas": 2832,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5251,
   "n_linhas": 11692,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1465,
   "km_MT": 487.7,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RGD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "perdas_trafos_pct": 81.0,
   "V_MT_min": 0.888,
   "V_MT_mediana": 1.024,
   "barras_criticas": 165,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "n_linhas": 3522,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 200,
   "km_MT": 245.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RIB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.16,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.03,
   "V_MT_mediana": 1.03,
   "barras_criticas": 0,
   "cargas_sem_tensao": 3011,
   "ramos_isolados": 3630,
   "n_linhas": 2744,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 515,
   "km_MT": 66.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RIF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.21,
   "perdas_trafos_pct": 93.5,
   "V_MT_min": 0.795,
   "V_MT_mediana": 0.994,
   "barras_criticas": 3262,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 63,
   "n_linhas": 8659,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 887,
   "km_MT": 533.04,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RIN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.76,
   "perdas_trafos_pct": 63.0,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "n_linhas": 10668,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 914,
   "km_MT": 593.85,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RLE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "perdas_trafos_pct": 66.5,
   "V_MT_min": 0.86,
   "V_MT_mediana": 0.956,
   "barras_criticas": 786,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 94,
   "n_linhas": 6935,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1033,
   "km_MT": 224.89,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "perdas_trafos_pct": 76.6,
   "V_MT_min": 0.944,
   "V_MT_mediana": 0.956,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 84,
   "n_linhas": 6569,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1071,
   "km_MT": 195.29,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RPE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "perdas_trafos_pct": 56.7,
   "V_MT_min": 0.946,
   "V_MT_mediana": 0.964,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "n_linhas": 4681,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 487,
   "km_MT": 188.23,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RPS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.63,
   "perdas_trafos_pct": 73.6,
   "V_MT_min": 0.878,
   "V_MT_mediana": 0.974,
   "barras_criticas": 487,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7644,
   "n_linhas": 8310,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1298,
   "km_MT": 248.28,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.3,
   "perdas_trafos_pct": 63.2,
   "V_MT_min": 0.954,
   "V_MT_mediana": 0.97,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "n_linhas": 6055,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 789,
   "km_MT": 194.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.84,
   "perdas_trafos_pct": 58.9,
   "V_MT_min": 0.891,
   "V_MT_mediana": 1.005,
   "barras_criticas": 3747,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7765,
   "n_linhas": 15153,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1711,
   "km_MT": 866.54,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.95,
   "perdas_trafos_pct": 73.7,
   "V_MT_min": 0.995,
   "V_MT_mediana": 1.014,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "n_linhas": 5483,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 685,
   "km_MT": 298.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.71,
   "perdas_trafos_pct": 66.4,
   "V_MT_min": 0.873,
   "V_MT_mediana": 1.001,
   "barras_criticas": 4023,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6037,
   "n_linhas": 16232,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1639,
   "km_MT": 886.37,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.96,
   "perdas_trafos_pct": 67.5,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.985,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "n_linhas": 3348,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 465,
   "km_MT": 96.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "perdas_trafos_pct": 69.6,
   "V_MT_min": 0.938,
   "V_MT_mediana": 0.96,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5900,
   "n_linhas": 9037,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1261,
   "km_MT": 345.65,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.85,
   "perdas_trafos_pct": 63.8,
   "V_MT_min": 0.929,
   "V_MT_mediana": 0.976,
   "barras_criticas": 103,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4636,
   "n_linhas": 6238,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1157,
   "km_MT": 163.7,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SCN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.83,
   "perdas_trafos_pct": 39.5,
   "V_MT_min": 0.952,
   "V_MT_mediana": 1.005,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "n_linhas": 5125,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 374,
   "km_MT": 186.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SEN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.32,
   "perdas_trafos_pct": 83.0,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.982,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "n_linhas": 7934,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1140,
   "km_MT": 339.39,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.16,
   "perdas_trafos_pct": 52.2,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.978,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "n_linhas": 2114,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 273,
   "km_MT": 89.23,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "perdas_trafos_pct": 50.3,
   "V_MT_min": 0.898,
   "V_MT_mediana": 0.964,
   "barras_criticas": 190,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 227,
   "n_linhas": 13166,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1802,
   "km_MT": 484.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.95,
   "perdas_trafos_pct": 82.6,
   "V_MT_min": 0.978,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 80,
   "n_linhas": 4258,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 665,
   "km_MT": 117.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.95,
   "perdas_trafos_pct": 75.7,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "n_linhas": 6807,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 779,
   "km_MT": 219.48,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SOC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.94,
   "perdas_trafos_pct": 63.6,
   "V_MT_min": 0.92,
   "V_MT_mediana": 0.968,
   "barras_criticas": 673,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 89,
   "n_linhas": 14630,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2450,
   "km_MT": 765.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SOZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 82.3,
   "V_MT_min": 1.006,
   "V_MT_mediana": 1.009,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 37,
   "n_linhas": 3051,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 292,
   "km_MT": 113.34,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.33,
   "perdas_trafos_pct": 71.2,
   "V_MT_min": 0.905,
   "V_MT_mediana": 0.971,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "n_linhas": 4169,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 583,
   "km_MT": 162.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.1,
   "perdas_trafos_pct": 73.5,
   "V_MT_min": 0.015,
   "V_MT_mediana": 0.98,
   "barras_criticas": 6756,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 164,
   "n_linhas": 18501,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1942,
   "km_MT": 881.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.97,
   "perdas_trafos_pct": 90.6,
   "V_MT_min": 1.025,
   "V_MT_mediana": 1.029,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 238,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 6,
   "km_MT": 10.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "perdas_trafos_pct": 67.8,
   "V_MT_min": 0.818,
   "V_MT_mediana": 0.95,
   "barras_criticas": 2183,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 101,
   "n_linhas": 7739,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 851,
   "km_MT": 347.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SSI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.62,
   "perdas_trafos_pct": 50.9,
   "V_MT_min": 0.873,
   "V_MT_mediana": 0.993,
   "barras_criticas": 467,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 83,
   "n_linhas": 10032,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 850,
   "km_MT": 572.81,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.07,
   "perdas_trafos_pct": 62.4,
   "V_MT_min": 0.939,
   "V_MT_mediana": 0.954,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "n_linhas": 3778,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 569,
   "km_MT": 105.38,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.87,
   "perdas_trafos_pct": 43.0,
   "V_MT_min": 0.872,
   "V_MT_mediana": 0.97,
   "barras_criticas": 571,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "n_linhas": 3796,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 440,
   "km_MT": 150.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.6,
   "perdas_trafos_pct": 48.1,
   "V_MT_min": 0.873,
   "V_MT_mediana": 0.962,
   "barras_criticas": 59,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 188,
   "n_linhas": 11802,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1440,
   "km_MT": 409.18,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SUM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.3,
   "perdas_trafos_pct": 58.6,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.982,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1879,
   "n_linhas": 5041,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 727,
   "km_MT": 140.16,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.24,
   "perdas_trafos_pct": 69.3,
   "V_MT_min": 1.017,
   "V_MT_mediana": 1.025,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "n_linhas": 3266,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 311,
   "km_MT": 127.73,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TAQ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "perdas_trafos_pct": 59.3,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.988,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5121,
   "n_linhas": 6774,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1019,
   "km_MT": 181.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TCN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.52,
   "perdas_trafos_pct": 78.8,
   "V_MT_min": 0.917,
   "V_MT_mediana": 0.979,
   "barras_criticas": 926,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 99,
   "n_linhas": 8695,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 696,
   "km_MT": 493.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TEB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "perdas_trafos_pct": 78.8,
   "V_MT_min": 0.886,
   "V_MT_mediana": 1.002,
   "barras_criticas": 1392,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7634,
   "n_linhas": 15960,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 2158,
   "km_MT": 755.08,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TNB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.5,
   "perdas_trafos_pct": 76.9,
   "V_MT_min": 0.997,
   "V_MT_mediana": 1.005,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 116,
   "n_linhas": 13129,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1491,
   "km_MT": 795.52,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TPO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "perdas_trafos_pct": 69.1,
   "V_MT_min": 0.931,
   "V_MT_mediana": 0.974,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "n_linhas": 6415,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 918,
   "km_MT": 297.6,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TQT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "perdas_trafos_pct": 82.9,
   "V_MT_min": 0.971,
   "V_MT_mediana": 0.98,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "n_linhas": 4031,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 499,
   "km_MT": 186.49,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.42,
   "perdas_trafos_pct": 71.5,
   "V_MT_min": 0.975,
   "V_MT_mediana": 1.004,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5858,
   "n_linhas": 6758,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1065,
   "km_MT": 183.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.77,
   "perdas_trafos_pct": 68.8,
   "V_MT_min": 0.875,
   "V_MT_mediana": 0.99,
   "barras_criticas": 332,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7789,
   "n_linhas": 11771,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1638,
   "km_MT": 440.98,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.41,
   "perdas_trafos_pct": 27.2,
   "V_MT_min": 0.706,
   "V_MT_mediana": 0.908,
   "barras_criticas": 8839,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 148,
   "n_linhas": 11921,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 1505,
   "km_MT": 585.26,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TRP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.47,
   "perdas_trafos_pct": 54.7,
   "V_MT_min": 0.813,
   "V_MT_mediana": 0.944,
   "barras_criticas": 2155,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 77,
   "n_linhas": 8312,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 878,
   "km_MT": 409.12,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TVA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.48,
   "perdas_trafos_pct": 84.0,
   "V_MT_min": 0.896,
   "V_MT_mediana": 1.007,
   "barras_criticas": 673,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 48,
   "n_linhas": 6536,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 742,
   "km_MT": 374.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 0.555,
   "V_MT_mediana": 1.0,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 42,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UBU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 5,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UCH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "perdas_trafos_pct": 85.3,
   "V_MT_min": 1.008,
   "V_MT_mediana": 1.026,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "n_linhas": 209,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 22,
   "km_MT": 9.31,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.3,
   "perdas_trafos_pct": 88.2,
   "V_MT_min": 0.908,
   "V_MT_mediana": 0.999,
   "barras_criticas": 1155,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "n_linhas": 5792,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 659,
   "km_MT": 411.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UEC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 6,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UES",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 81.09,
   "perdas_trafos_pct": 8.2,
   "V_MT_min": 1.037,
   "V_MT_mediana": 1.037,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 21,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 1,
   "km_MT": 0.09,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UGP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.06,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 1.026,
   "V_MT_mediana": 1.026,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 94,
   "n_linhas": 130,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1,
   "km_MT": 3.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UJA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": null,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 1,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ULE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "n_linhas": 6,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 5,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UNE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "perdas_trafos_pct": 55.9,
   "V_MT_min": 0.935,
   "V_MT_mediana": 0.957,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 118,
   "n_linhas": 7217,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 903,
   "km_MT": 266.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UNI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 67.4,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.968,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 88,
   "n_linhas": 6787,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 876,
   "km_MT": 317.38,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UNO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.61,
   "perdas_trafos_pct": 58.4,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "n_linhas": 2553,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 255,
   "km_MT": 87.55,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UPI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 9,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.05,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "URP",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "perdas_trafos_pct": 70.6,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 142,
   "n_linhas": 10015,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1538,
   "km_MT": 286.61,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "USA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.01,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 0.998,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 7,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.13,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "USG",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.03]",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 91.37,
   "perdas_trafos_pct": 99.9,
   "V_MT_min": 0.024,
   "V_MT_mediana": 0.026,
   "barras_criticas": 1987,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 2101,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 1,
   "trafos": 230,
   "km_MT": 115.57,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "USJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 13,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.01,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "UTS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 9,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.06,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VAB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "perdas_trafos_pct": 78.3,
   "V_MT_min": 0.986,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3707,
   "n_linhas": 5598,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 933,
   "km_MT": 149.78,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VAL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "perdas_trafos_pct": 64.2,
   "V_MT_min": 0.917,
   "V_MT_mediana": 0.95,
   "barras_criticas": 1165,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 95,
   "n_linhas": 8203,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1182,
   "km_MT": 256.33,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VDO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "perdas_trafos_pct": 75.7,
   "V_MT_min": 0.853,
   "V_MT_mediana": 0.966,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 69,
   "n_linhas": 6871,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 670,
   "km_MT": 379.42,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VIR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.06,
   "perdas_trafos_pct": 66.2,
   "V_MT_min": 0.869,
   "V_MT_mediana": 0.99,
   "barras_criticas": 730,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5772,
   "n_linhas": 7834,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1000,
   "km_MT": 255.99,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VTR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.15,
   "perdas_trafos_pct": 72.1,
   "V_MT_min": 0.812,
   "V_MT_mediana": 0.99,
   "barras_criticas": 5082,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7465,
   "n_linhas": 18689,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 2280,
   "km_MT": 1093.59,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VVT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.63,
   "perdas_trafos_pct": 26.3,
   "V_MT_min": 0.361,
   "V_MT_mediana": 0.96,
   "barras_criticas": 6883,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 132,
   "n_linhas": 19257,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2404,
   "km_MT": 1113.3,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
