{
 "base": "ENERGISA_P6600",
 "pasta": "MODELOS_ENERGISA_P6600_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 01:52:56",
  "base": "ENERGISA_P6600"
 },
 "bdgd": "Energisa_PB_6600_2024-12-31_V11_20251001-1656.gdb",
 "dist": "6600",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 73,
 "subestacoes_geradas": 73,
 "alimentadores": 413,
 "rollup": {
  "ses": 73,
  "sadias": 73,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 84791,
  "n_linhas": 627974,
  "ramos_isolados": 35866,
  "km_MT": 45512.9,
  "chaves_ilhadas": 3024,
  "reguladores_pendurados": 0,
  "trafos_pac_invertido": 1,
  "kW_morto": 7936.2,
  "kW_nominal": 673004.4
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 2.7971909924723795,
   "pct_declarado": 2.2734130542012845,
   "razao": 1.2303927732372035,
   "n": 381,
   "contaminacao_pct": 1.6314901090121685,
   "pct_modelo_sem_implausiveis": 2.7575190875517634,
   "implausiveis": 3,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 2.7971909924723795,
   "referencia_pct": 7.4,
   "razao": 0.37799878276653776,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 393,
   "comparados": 381,
   "fora": 12,
   "sem_declaracao": 4,
   "sem_energia_no_modelo": 2,
   "sem_os_dois": 6,
   "cobertura_pct": 96.94656488549619,
   "declarado_e_morto_pct": 0.5089058524173028,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 3,
   "de": 381,
   "teto": 20.0,
   "pior_pct": 23.061,
   "fatia_da_perda_pct": 1.6314901090121385
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 383,
  "viola_de_verdade": 19,
  "pct_viola": 4.96,
  "por_motivo": {
   "a investigar": 8,
   "no limite": 6,
   "medida quase sem perda": 3,
   "perda modelada absurda": 2
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 252685,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "12873412",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "perdas_trafos_pct": 88.7,
   "V_MT_min": 0.992,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1472,
   "n_linhas": 5165,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1190,
   "km_MT": 89.4,
   "chaves_ilhadas": 75,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873413",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 28,
   "nos_nan": 0,
   "perdas_pct": 3.54,
   "perdas_trafos_pct": 73.8,
   "V_MT_min": 0.06,
   "V_MT_mediana": 0.979,
   "barras_criticas": 1192,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 79,
   "n_linhas": 18069,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 2305,
   "km_MT": 1225.22,
   "chaves_ilhadas": 71,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873414",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.9,
   "perdas_trafos_pct": 91.4,
   "V_MT_min": 1.002,
   "V_MT_mediana": 1.006,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 722,
   "n_linhas": 3872,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 759,
   "km_MT": 71.96,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873415",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.0,
   "perdas_trafos_pct": 86.5,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 885,
   "n_linhas": 4961,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 670,
   "km_MT": 133.07,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873416",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "perdas_trafos_pct": 95.4,
   "V_MT_min": 0.994,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 70,
   "n_linhas": 2833,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 423,
   "km_MT": 63.09,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873417",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.25,
   "perdas_trafos_pct": 81.3,
   "V_MT_min": 0.891,
   "V_MT_mediana": 1.001,
   "barras_criticas": 404,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 1925,
   "n_linhas": 9299,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 987,
   "km_MT": 419.79,
   "chaves_ilhadas": 82,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873418",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.06,
   "perdas_trafos_pct": 88.4,
   "V_MT_min": 0.987,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 2024,
   "n_linhas": 5489,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1097,
   "km_MT": 99.75,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873419",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 4.13,
   "perdas_trafos_pct": 65.0,
   "V_MT_min": 0.077,
   "V_MT_mediana": 0.987,
   "barras_criticas": 2991,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 74,
   "n_linhas": 15228,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1971,
   "km_MT": 1105.41,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873420",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "perdas_trafos_pct": 81.7,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1277,
   "n_linhas": 5457,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1005,
   "km_MT": 122.31,
   "chaves_ilhadas": 58,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873425",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 81,
   "nos_nan": 0,
   "perdas_pct": 3.35,
   "perdas_trafos_pct": 87.3,
   "V_MT_min": 0.153,
   "V_MT_mediana": 1.01,
   "barras_criticas": 117,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "n_linhas": 12803,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1764,
   "km_MT": 933.97,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873426",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "perdas_trafos_pct": 91.7,
   "V_MT_min": 0.333,
   "V_MT_mediana": 1.005,
   "barras_criticas": 623,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "n_linhas": 4698,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 690,
   "km_MT": 361.54,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873427",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 6.76,
   "perdas_trafos_pct": 92.8,
   "V_MT_min": 0.016,
   "V_MT_mediana": 1.003,
   "barras_criticas": 893,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "n_linhas": 11977,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1659,
   "km_MT": 991.17,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873428",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.25,
   "perdas_trafos_pct": 89.0,
   "V_MT_min": 0.99,
   "V_MT_mediana": 1.013,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20,
   "n_linhas": 5927,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 844,
   "km_MT": 360.66,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873429",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "perdas_trafos_pct": 79.6,
   "V_MT_min": 0.088,
   "V_MT_mediana": 0.99,
   "barras_criticas": 558,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 27,
   "n_linhas": 10635,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1557,
   "km_MT": 887.43,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873430",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.57,
   "perdas_trafos_pct": 89.9,
   "V_MT_min": 0.137,
   "V_MT_mediana": 1.006,
   "barras_criticas": 273,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "n_linhas": 5018,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 661,
   "km_MT": 375.97,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873431",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "perdas_trafos_pct": 77.8,
   "V_MT_min": 0.064,
   "V_MT_mediana": 0.99,
   "barras_criticas": 578,
   "cargas_sem_tensao": 98,
   "ramos_isolados": 333,
   "n_linhas": 19014,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2659,
   "km_MT": 1332.62,
   "chaves_ilhadas": 93,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873432",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 47,
   "nos_nan": 0,
   "perdas_pct": 6.83,
   "perdas_trafos_pct": 41.8,
   "V_MT_min": 0.014,
   "V_MT_mediana": 1.021,
   "barras_criticas": 80,
   "cargas_sem_tensao": 279,
   "ramos_isolados": 43,
   "n_linhas": 12436,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1628,
   "km_MT": 1109.17,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873433",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.03,
   "perdas_trafos_pct": 75.0,
   "V_MT_min": 0.126,
   "V_MT_mediana": 1.003,
   "barras_criticas": 415,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "n_linhas": 16717,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2542,
   "km_MT": 1458.94,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873434",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.49,
   "perdas_trafos_pct": 89.4,
   "V_MT_min": 0.029,
   "V_MT_mediana": 1.009,
   "barras_criticas": 735,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 168,
   "n_linhas": 14615,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1906,
   "km_MT": 1232.21,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873435",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.24,
   "perdas_trafos_pct": 82.5,
   "V_MT_min": 0.975,
   "V_MT_mediana": 1.012,
   "barras_criticas": 275,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 31,
   "n_linhas": 9167,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1220,
   "km_MT": 716.35,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873436",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 4.03,
   "perdas_trafos_pct": 88.6,
   "V_MT_min": 0.033,
   "V_MT_mediana": 1.005,
   "barras_criticas": 357,
   "cargas_sem_tensao": 54,
   "ramos_isolados": 29,
   "n_linhas": 11070,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1602,
   "km_MT": 1065.98,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873437",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "perdas_trafos_pct": 87.9,
   "V_MT_min": 0.189,
   "V_MT_mediana": 1.009,
   "barras_criticas": 699,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "n_linhas": 7035,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 795,
   "km_MT": 643.66,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873438",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.16,
   "perdas_trafos_pct": 84.3,
   "V_MT_min": 0.184,
   "V_MT_mediana": 0.993,
   "barras_criticas": 1481,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 25,
   "n_linhas": 9172,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1277,
   "km_MT": 660.0,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873439",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "perdas_trafos_pct": 86.4,
   "V_MT_min": 0.448,
   "V_MT_mediana": 0.998,
   "barras_criticas": 493,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 52,
   "n_linhas": 12956,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 1684,
   "km_MT": 969.51,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873440",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 21,
   "nos_nan": 0,
   "perdas_pct": 3.0,
   "perdas_trafos_pct": 75.0,
   "V_MT_min": 0.029,
   "V_MT_mediana": 1.007,
   "barras_criticas": 765,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3096,
   "n_linhas": 16793,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2239,
   "km_MT": 1109.13,
   "chaves_ilhadas": 74,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873446",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.01,
   "perdas_trafos_pct": 90.3,
   "V_MT_min": 0.063,
   "V_MT_mediana": 1.006,
   "barras_criticas": 665,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 258,
   "n_linhas": 12610,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1530,
   "km_MT": 1152.48,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873447",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.66,
   "perdas_trafos_pct": 47.4,
   "V_MT_min": 0.611,
   "V_MT_mediana": 0.988,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "n_linhas": 6307,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 859,
   "km_MT": 530.86,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873448",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.62,
   "perdas_trafos_pct": 92.7,
   "V_MT_min": 0.033,
   "V_MT_mediana": 1.008,
   "barras_criticas": 224,
   "cargas_sem_tensao": 1710,
   "ramos_isolados": 5718,
   "n_linhas": 12670,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1686,
   "km_MT": 941.19,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873449",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.54,
   "perdas_trafos_pct": 88.4,
   "V_MT_min": 0.333,
   "V_MT_mediana": 1.006,
   "barras_criticas": 82,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 23,
   "n_linhas": 6825,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 861,
   "km_MT": 536.43,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873450",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.33,
   "perdas_trafos_pct": 80.4,
   "V_MT_min": 0.077,
   "V_MT_mediana": 0.997,
   "barras_criticas": 89,
   "cargas_sem_tensao": 27,
   "ramos_isolados": 18,
   "n_linhas": 8915,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1357,
   "km_MT": 841.21,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873451",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.42,
   "perdas_trafos_pct": 75.0,
   "V_MT_min": 0.239,
   "V_MT_mediana": 1.007,
   "barras_criticas": 494,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "n_linhas": 13372,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1635,
   "km_MT": 1288.38,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873452",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 44,
   "nos_nan": 0,
   "perdas_pct": 3.3,
   "perdas_trafos_pct": 89.6,
   "V_MT_min": 0.063,
   "V_MT_mediana": 1.025,
   "barras_criticas": 1065,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 38,
   "n_linhas": 8668,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1241,
   "km_MT": 676.81,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873453",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 5.92,
   "perdas_trafos_pct": 67.9,
   "V_MT_min": 0.015,
   "V_MT_mediana": 1.013,
   "barras_criticas": 514,
   "cargas_sem_tensao": 186,
   "ramos_isolados": 41,
   "n_linhas": 19368,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2374,
   "km_MT": 1693.8,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873454",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "perdas_trafos_pct": 70.6,
   "V_MT_min": 0.103,
   "V_MT_mediana": 0.996,
   "barras_criticas": 361,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 3125,
   "n_linhas": 11110,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1465,
   "km_MT": 685.22,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873456",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.88,
   "perdas_trafos_pct": 94.7,
   "V_MT_min": 0.151,
   "V_MT_mediana": 1.003,
   "barras_criticas": 332,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 20,
   "n_linhas": 6564,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 921,
   "km_MT": 571.22,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873458",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.41,
   "perdas_trafos_pct": 87.4,
   "V_MT_min": 0.22,
   "V_MT_mediana": 1.009,
   "barras_criticas": 1624,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 56,
   "n_linhas": 13330,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1939,
   "km_MT": 998.34,
   "chaves_ilhadas": 60,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873459",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.11,
   "perdas_trafos_pct": 82.3,
   "V_MT_min": 0.125,
   "V_MT_mediana": 0.99,
   "barras_criticas": 415,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 30,
   "n_linhas": 10854,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1582,
   "km_MT": 860.21,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873460",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.15,
   "perdas_trafos_pct": 85.9,
   "V_MT_min": 0.328,
   "V_MT_mediana": 0.993,
   "barras_criticas": 487,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 75,
   "n_linhas": 15852,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2048,
   "km_MT": 1484.78,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873477",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.53,
   "perdas_trafos_pct": 62.7,
   "V_MT_min": 0.968,
   "V_MT_mediana": 1.004,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 28,
   "n_linhas": 3934,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 383,
   "km_MT": 215.48,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873478",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.69,
   "perdas_trafos_pct": 87.1,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 7,
   "ramos_isolados": 369,
   "n_linhas": 3857,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 534,
   "km_MT": 91.68,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873479",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.12,
   "perdas_trafos_pct": 89.9,
   "V_MT_min": 1.01,
   "V_MT_mediana": 1.017,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 1212,
   "n_linhas": 3022,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 409,
   "km_MT": 90.62,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873480",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "perdas_trafos_pct": 90.8,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.975,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "n_linhas": 5551,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 743,
   "km_MT": 165.5,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873481",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 1.53,
   "perdas_trafos_pct": 55.9,
   "V_MT_min": 0.011,
   "V_MT_mediana": 0.98,
   "barras_criticas": 2,
   "cargas_sem_tensao": 159,
   "ramos_isolados": 15,
   "n_linhas": 5165,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 677,
   "km_MT": 424.34,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873482",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 32.25,
   "perdas_trafos_pct": 6.8,
   "V_MT_min": 0.266,
   "V_MT_mediana": 1.009,
   "barras_criticas": 110,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "n_linhas": 7016,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 7,
   "trafos": 852,
   "km_MT": 364.52,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873483",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.75,
   "perdas_trafos_pct": 91.6,
   "V_MT_min": 0.997,
   "V_MT_mediana": 1.003,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 924,
   "n_linhas": 3728,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 609,
   "km_MT": 77.36,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873485",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "perdas_trafos_pct": 71.0,
   "V_MT_min": 0.352,
   "V_MT_mediana": 0.995,
   "barras_criticas": 240,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 21,
   "n_linhas": 4315,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 377,
   "km_MT": 255.03,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873486",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.91,
   "perdas_trafos_pct": 48.6,
   "V_MT_min": 0.827,
   "V_MT_mediana": 0.997,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 32,
   "n_linhas": 7524,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 945,
   "km_MT": 457.73,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873487",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.32,
   "perdas_trafos_pct": 77.7,
   "V_MT_min": 0.171,
   "V_MT_mediana": 0.999,
   "barras_criticas": 19,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 1921,
   "n_linhas": 8728,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 930,
   "km_MT": 488.89,
   "chaves_ilhadas": 55,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873488",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "perdas_trafos_pct": 84.0,
   "V_MT_min": 0.986,
   "V_MT_mediana": 1.008,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1901,
   "n_linhas": 5715,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 864,
   "km_MT": 140.3,
   "chaves_ilhadas": 58,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912327",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 3.65,
   "perdas_trafos_pct": 91.4,
   "V_MT_min": 0.027,
   "V_MT_mediana": 0.996,
   "barras_criticas": 474,
   "cargas_sem_tensao": 38,
   "ramos_isolados": 23,
   "n_linhas": 10189,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1435,
   "km_MT": 934.19,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912328",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "perdas_trafos_pct": 90.5,
   "V_MT_min": 0.057,
   "V_MT_mediana": 1.01,
   "barras_criticas": 468,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 14,
   "n_linhas": 5049,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 698,
   "km_MT": 400.39,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912329",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.56,
   "perdas_trafos_pct": 93.8,
   "V_MT_min": 0.236,
   "V_MT_mediana": 1.01,
   "barras_criticas": 4,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "n_linhas": 7480,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 997,
   "km_MT": 668.75,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912330",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.94,
   "perdas_trafos_pct": 81.0,
   "V_MT_min": 0.894,
   "V_MT_mediana": 0.999,
   "barras_criticas": 5,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 22,
   "n_linhas": 5839,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 770,
   "km_MT": 522.5,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912331",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.37,
   "perdas_trafos_pct": 49.9,
   "V_MT_min": 0.09,
   "V_MT_mediana": 1.013,
   "barras_criticas": 462,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 29,
   "n_linhas": 10432,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1456,
   "km_MT": 803.44,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912332",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.43,
   "perdas_trafos_pct": 91.9,
   "V_MT_min": 0.246,
   "V_MT_mediana": 0.997,
   "barras_criticas": 649,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 22,
   "n_linhas": 7894,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1053,
   "km_MT": 669.82,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912333",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 32,
   "nos_nan": 0,
   "perdas_pct": 3.5,
   "perdas_trafos_pct": 91.8,
   "V_MT_min": 0.085,
   "V_MT_mediana": 1.006,
   "barras_criticas": 385,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 42,
   "n_linhas": 21281,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2667,
   "km_MT": 1888.39,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912334",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.28,
   "perdas_trafos_pct": 91.9,
   "V_MT_min": 0.156,
   "V_MT_mediana": 0.989,
   "barras_criticas": 433,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "n_linhas": 8130,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1093,
   "km_MT": 741.95,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912335",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 12,
   "nos_nan": 0,
   "perdas_pct": 3.75,
   "perdas_trafos_pct": 91.5,
   "V_MT_min": 0.03,
   "V_MT_mediana": 1.006,
   "barras_criticas": 184,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "n_linhas": 12932,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1647,
   "km_MT": 1126.63,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912336",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 4.23,
   "perdas_trafos_pct": 89.4,
   "V_MT_min": 0.017,
   "V_MT_mediana": 1.007,
   "barras_criticas": 12,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "n_linhas": 9144,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1219,
   "km_MT": 840.19,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912337",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.15,
   "perdas_trafos_pct": 72.7,
   "V_MT_min": 0.18,
   "V_MT_mediana": 1.014,
   "barras_criticas": 878,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 310,
   "n_linhas": 7967,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 889,
   "km_MT": 553.38,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "245930311",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "perdas_trafos_pct": 94.7,
   "V_MT_min": 0.586,
   "V_MT_mediana": 1.007,
   "barras_criticas": 1,
   "cargas_sem_tensao": 949,
   "ramos_isolados": 3472,
   "n_linhas": 7733,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 951,
   "km_MT": 697.99,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "35863491",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "perdas_trafos_pct": 66.3,
   "V_MT_min": 0.114,
   "V_MT_mediana": 1.003,
   "barras_criticas": 321,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "n_linhas": 3884,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 452,
   "km_MT": 334.85,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "422267667",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "perdas_trafos_pct": 88.4,
   "V_MT_min": 0.986,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "n_linhas": 2362,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 319,
   "km_MT": 58.24,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "476234715",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.92,
   "perdas_trafos_pct": 93.0,
   "V_MT_min": 0.978,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "n_linhas": 1826,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 293,
   "km_MT": 43.38,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "58561573",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.87,
   "perdas_trafos_pct": 88.4,
   "V_MT_min": 0.982,
   "V_MT_mediana": 0.999,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 5752,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 716,
   "km_MT": 450.95,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174617",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "perdas_trafos_pct": 93.4,
   "V_MT_min": 0.986,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "n_linhas": 3192,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 501,
   "km_MT": 75.87,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174618",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "perdas_trafos_pct": 91.3,
   "V_MT_min": 0.46,
   "V_MT_mediana": 1.009,
   "barras_criticas": 2,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 2037,
   "n_linhas": 6248,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 954,
   "km_MT": 280.78,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174619",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.72,
   "perdas_trafos_pct": 92.1,
   "V_MT_min": 1.008,
   "V_MT_mediana": 1.012,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 422,
   "n_linhas": 4033,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 584,
   "km_MT": 98.06,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174620",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 3.08,
   "perdas_trafos_pct": 76.5,
   "V_MT_min": 0.889,
   "V_MT_mediana": 0.991,
   "barras_criticas": 431,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 72,
   "n_linhas": 9385,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1364,
   "km_MT": 473.23,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174622",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 35,
   "nos_nan": 0,
   "perdas_pct": 2.66,
   "perdas_trafos_pct": 85.9,
   "V_MT_min": 0.897,
   "V_MT_mediana": 0.992,
   "barras_criticas": 471,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 36,
   "n_linhas": 6965,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 855,
   "km_MT": 349.26,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174623",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 3.15,
   "perdas_trafos_pct": 82.0,
   "V_MT_min": 0.111,
   "V_MT_mediana": 0.997,
   "barras_criticas": 1071,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "n_linhas": 8342,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1116,
   "km_MT": 613.47,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174624",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.0,
   "perdas_trafos_pct": 92.4,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.004,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "n_linhas": 1007,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 140,
   "km_MT": 23.82,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174629",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 1.98,
   "perdas_trafos_pct": 77.8,
   "V_MT_min": 0.163,
   "V_MT_mediana": 1.011,
   "barras_criticas": 105,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 641,
   "n_linhas": 5502,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 667,
   "km_MT": 292.66,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
