{
 "base": "ENERGISA_T32",
 "pasta": "MODELOS_ENERGISA_T32_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 02:02:24",
  "base": "ENERGISA_T32"
 },
 "bdgd": "Energisa_TO_32_2024-12-31_V11_20251001-1705.gdb",
 "dist": "32",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 50,
 "subestacoes_geradas": 50,
 "alimentadores": 239,
 "rollup": {
  "ses": 50,
  "sadias": 49,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 91633,
  "n_linhas": 1025604,
  "ramos_isolados": 450782,
  "km_MT": 91225.1,
  "chaves_ilhadas": 2521,
  "reguladores_pendurados": 2,
  "trafos_pac_invertido": 0,
  "kW_morto": 52503.0,
  "kW_nominal": 330707.5
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 2.569524290187785,
   "pct_declarado": 1.4000277041202878,
   "razao": 1.835338174113029,
   "n": 140,
   "contaminacao_pct": 2.9339547592281274,
   "pct_modelo_sem_implausiveis": 2.5015622770769235,
   "implausiveis": 8,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 2.569524290187785,
   "referencia_pct": 7.4,
   "razao": 0.3472330121875385,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 236,
   "comparados": 140,
   "fora": 96,
   "sem_declaracao": 53,
   "sem_energia_no_modelo": 21,
   "sem_os_dois": 22,
   "cobertura_pct": 59.32203389830509,
   "declarado_e_morto_pct": 8.898305084745763,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 8,
   "de": 140,
   "teto": 20.0,
   "pior_pct": 107.175,
   "fatia_da_perda_pct": 2.933954759228147
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 189,
  "viola_de_verdade": 21,
  "pct_viola": 11.11,
  "por_motivo": {
   "perda modelada absurda": 14,
   "no limite": 4,
   "medida quase sem perda": 2,
   "a investigar": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 207931,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 1,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "10",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.09,
   "perdas_trafos_pct": 93.3,
   "V_MT_min": 0.996,
   "V_MT_mediana": 1.009,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 96,
   "n_linhas": 8473,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 846,
   "km_MT": 220.74,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "101",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "perdas_trafos_pct": 93.5,
   "V_MT_min": 0.994,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "n_linhas": 4387,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 416,
   "km_MT": 176.35,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 10.96,
   "perdas_trafos_pct": 99.7,
   "V_MT_min": 0.19,
   "V_MT_mediana": 1.036,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "n_linhas": 5097,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 544,
   "km_MT": 328.82,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1584551",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 15.06,
   "perdas_trafos_pct": 98.6,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 244,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 5,
   "km_MT": 23.17,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "176054",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.92,
   "perdas_trafos_pct": 96.1,
   "V_MT_min": 1.021,
   "V_MT_mediana": 1.025,
   "barras_criticas": 0,
   "cargas_sem_tensao": 5986,
   "ramos_isolados": 57858,
   "n_linhas": 51629,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3551,
   "km_MT": 5091.62,
   "chaves_ilhadas": 78,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "21",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.46,
   "perdas_trafos_pct": 86.8,
   "V_MT_min": 1.004,
   "V_MT_mediana": 1.012,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 393,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 35,
   "km_MT": 16.37,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "22",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.2,
   "perdas_trafos_pct": 21.5,
   "V_MT_min": 0.971,
   "V_MT_mediana": 1.012,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "n_linhas": 837,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 37,
   "km_MT": 37.68,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "25",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.0,
   "perdas_trafos_pct": 89.4,
   "V_MT_min": 1.005,
   "V_MT_mediana": 1.015,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1005,
   "n_linhas": 9214,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 1015,
   "km_MT": 226.91,
   "chaves_ilhadas": 76,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "28641140",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.82,
   "perdas_trafos_pct": 99.9,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "n_linhas": 53,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1,
   "km_MT": 1.65,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "32",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.86,
   "perdas_trafos_pct": 96.3,
   "V_MT_min": 0.066,
   "V_MT_mediana": 1.027,
   "barras_criticas": 848,
   "cargas_sem_tensao": 3600,
   "ramos_isolados": 20087,
   "n_linhas": 24556,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 2710,
   "km_MT": 1846.09,
   "chaves_ilhadas": 92,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "347918",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.49,
   "perdas_trafos_pct": 92.8,
   "V_MT_min": 0.053,
   "V_MT_mediana": 1.069,
   "barras_criticas": 11704,
   "cargas_sem_tensao": 27,
   "ramos_isolados": 410,
   "n_linhas": 24607,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2295,
   "km_MT": 2369.71,
   "chaves_ilhadas": 55,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "378234",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.91,
   "perdas_trafos_pct": 96.0,
   "V_MT_min": 0.061,
   "V_MT_mediana": 1.054,
   "barras_criticas": 5903,
   "cargas_sem_tensao": 171,
   "ramos_isolados": 752,
   "n_linhas": 30630,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2324,
   "km_MT": 3003.21,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "4",
   "veredicto": "TENSAO_IMPLAUSIVEL[C-API:0.08]",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 99.88,
   "perdas_trafos_pct": 14.8,
   "V_MT_min": 0.056,
   "V_MT_mediana": 0.08,
   "barras_criticas": 1067,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 1068,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 90,
   "km_MT": 79.55,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "407931",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.93,
   "perdas_trafos_pct": 83.4,
   "V_MT_min": 0.1,
   "V_MT_mediana": 1.048,
   "barras_criticas": 40,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "n_linhas": 9764,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 967,
   "km_MT": 875.76,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "412625",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.75,
   "perdas_trafos_pct": 90.9,
   "V_MT_min": 1.002,
   "V_MT_mediana": 1.01,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "n_linhas": 3290,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 306,
   "km_MT": 87.06,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "41381326",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 6.08,
   "perdas_trafos_pct": 97.7,
   "V_MT_min": 0.181,
   "V_MT_mediana": 1.046,
   "barras_criticas": 278,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 121,
   "n_linhas": 12791,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 1262,
   "km_MT": 1086.66,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "43",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 10.76,
   "perdas_trafos_pct": 93.4,
   "V_MT_min": 0.113,
   "V_MT_mediana": 1.087,
   "barras_criticas": 20420,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 42,
   "n_linhas": 25299,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2088,
   "km_MT": 2578.8,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "47",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 18.7,
   "perdas_trafos_pct": 63.7,
   "V_MT_min": 0.257,
   "V_MT_mediana": 1.119,
   "barras_criticas": 28120,
   "cargas_sem_tensao": 24,
   "ramos_isolados": 1082,
   "n_linhas": 30764,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 2236,
   "km_MT": 3001.9,
   "chaves_ilhadas": 58,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 7.51,
   "perdas_trafos_pct": 92.2,
   "V_MT_min": 0.059,
   "V_MT_mediana": 1.097,
   "barras_criticas": 30775,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 629,
   "n_linhas": 32534,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2987,
   "km_MT": 3161.06,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "50",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.59,
   "perdas_trafos_pct": 95.6,
   "V_MT_min": 0.207,
   "V_MT_mediana": 1.04,
   "barras_criticas": 4,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9,
   "n_linhas": 5178,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 476,
   "km_MT": 508.48,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "51",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 3.31,
   "perdas_trafos_pct": 87.1,
   "V_MT_min": 0.019,
   "V_MT_mediana": 1.075,
   "barras_criticas": 40506,
   "cargas_sem_tensao": 48,
   "ramos_isolados": 10321,
   "n_linhas": 60020,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 6209,
   "km_MT": 5005.65,
   "chaves_ilhadas": 148,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "52",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "perdas_trafos_pct": 89.8,
   "V_MT_min": 0.082,
   "V_MT_mediana": 1.012,
   "barras_criticas": 199,
   "cargas_sem_tensao": 1675,
   "ramos_isolados": 13069,
   "n_linhas": 19989,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 1715,
   "km_MT": 1829.78,
   "chaves_ilhadas": 42,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "54",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.42,
   "perdas_trafos_pct": 96.4,
   "V_MT_min": 0.278,
   "V_MT_mediana": 1.018,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 50,
   "n_linhas": 5169,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 538,
   "km_MT": 316.25,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "55",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 4.9,
   "perdas_trafos_pct": 98.7,
   "V_MT_min": 0.013,
   "V_MT_mediana": 1.017,
   "barras_criticas": 152,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "n_linhas": 5934,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 684,
   "km_MT": 511.04,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "58",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "perdas_trafos_pct": 83.6,
   "V_MT_min": 0.766,
   "V_MT_mediana": 1.02,
   "barras_criticas": 150,
   "cargas_sem_tensao": 11448,
   "ramos_isolados": 78836,
   "n_linhas": 67450,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 6316,
   "km_MT": 6489.66,
   "chaves_ilhadas": 147,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "6",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.6,
   "perdas_trafos_pct": 93.9,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.98,
   "barras_criticas": 1,
   "cargas_sem_tensao": 8,
   "ramos_isolados": 70,
   "n_linhas": 4149,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 375,
   "km_MT": 113.49,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "60",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 3.79,
   "perdas_trafos_pct": 82.3,
   "V_MT_min": 0.011,
   "V_MT_mediana": 1.032,
   "barras_criticas": 1314,
   "cargas_sem_tensao": 24,
   "ramos_isolados": 62,
   "n_linhas": 13430,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1376,
   "km_MT": 1015.39,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "61",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.73,
   "perdas_trafos_pct": 94.3,
   "V_MT_min": 0.039,
   "V_MT_mediana": 1.022,
   "barras_criticas": 869,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 227,
   "n_linhas": 14635,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1310,
   "km_MT": 1457.5,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "62",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.57,
   "perdas_trafos_pct": 94.7,
   "V_MT_min": 0.166,
   "V_MT_mediana": 1.044,
   "barras_criticas": 1249,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 3652,
   "n_linhas": 21667,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1689,
   "km_MT": 1985.67,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "63",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.78,
   "perdas_trafos_pct": 92.6,
   "V_MT_min": 0.044,
   "V_MT_mediana": 1.058,
   "barras_criticas": 1037,
   "cargas_sem_tensao": 61,
   "ramos_isolados": 20380,
   "n_linhas": 19182,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1353,
   "km_MT": 1749.61,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "67",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.09,
   "perdas_trafos_pct": 83.1,
   "V_MT_min": 0.902,
   "V_MT_mediana": 1.022,
   "barras_criticas": 198,
   "cargas_sem_tensao": 6355,
   "ramos_isolados": 50513,
   "n_linhas": 50524,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4173,
   "km_MT": 4543.72,
   "chaves_ilhadas": 161,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "7",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 32,
   "nos_nan": 0,
   "perdas_pct": 5.44,
   "perdas_trafos_pct": 97.0,
   "V_MT_min": 0.126,
   "V_MT_mediana": 1.011,
   "barras_criticas": 87,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 33,
   "n_linhas": 12146,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1295,
   "km_MT": 766.26,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "73075292",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.32,
   "perdas_trafos_pct": 98.7,
   "V_MT_min": 1.028,
   "V_MT_mediana": 1.028,
   "barras_criticas": 0,
   "cargas_sem_tensao": 3528,
   "ramos_isolados": 28781,
   "n_linhas": 24930,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2108,
   "km_MT": 2365.07,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "73790",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.52,
   "perdas_trafos_pct": 96.9,
   "V_MT_min": 1.023,
   "V_MT_mediana": 1.025,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "n_linhas": 1318,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 107,
   "km_MT": 115.9,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 74,
   "nos_nan": 0,
   "perdas_pct": 5.11,
   "perdas_trafos_pct": 98.5,
   "V_MT_min": 0.075,
   "V_MT_mediana": 1.025,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 5584,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 404,
   "km_MT": 554.08,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "75",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.1,
   "perdas_trafos_pct": 90.7,
   "V_MT_min": 1.002,
   "V_MT_mediana": 1.01,
   "barras_criticas": 0,
   "cargas_sem_tensao": 9157,
   "ramos_isolados": 62769,
   "n_linhas": 62750,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 14,
   "trafos": 6488,
   "km_MT": 5031.89,
   "chaves_ilhadas": 180,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "8",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.87,
   "perdas_trafos_pct": 76.1,
   "V_MT_min": 0.967,
   "V_MT_mediana": 1.007,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 88,
   "n_linhas": 9434,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 896,
   "km_MT": 286.46,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "80",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 8.7,
   "perdas_trafos_pct": 53.3,
   "V_MT_min": 0.125,
   "V_MT_mediana": 1.095,
   "barras_criticas": 22969,
   "cargas_sem_tensao": 66,
   "ramos_isolados": 57,
   "n_linhas": 28154,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2004,
   "km_MT": 2674.86,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "82",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 5.57,
   "perdas_trafos_pct": 96.9,
   "V_MT_min": 0.042,
   "V_MT_mediana": 1.069,
   "barras_criticas": 17631,
   "cargas_sem_tensao": 13,
   "ramos_isolados": 122,
   "n_linhas": 46824,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3671,
   "km_MT": 4719.32,
   "chaves_ilhadas": 84,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "85",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 10.5,
   "perdas_trafos_pct": 43.9,
   "V_MT_min": 0.055,
   "V_MT_mediana": 1.06,
   "barras_criticas": 5282,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 238,
   "n_linhas": 20816,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1686,
   "km_MT": 2062.75,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "86",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 2.29,
   "perdas_trafos_pct": 86.8,
   "V_MT_min": 0.442,
   "V_MT_mediana": 1.014,
   "barras_criticas": 1,
   "cargas_sem_tensao": 7161,
   "ramos_isolados": 50267,
   "n_linhas": 48251,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 4463,
   "km_MT": 4347.2,
   "chaves_ilhadas": 107,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "87",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 4.19,
   "perdas_trafos_pct": 90.8,
   "V_MT_min": 0.016,
   "V_MT_mediana": 1.019,
   "barras_criticas": 7446,
   "cargas_sem_tensao": 744,
   "ramos_isolados": 30375,
   "n_linhas": 44965,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 3942,
   "km_MT": 3902.44,
   "chaves_ilhadas": 100,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "89",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.54,
   "perdas_trafos_pct": 86.4,
   "V_MT_min": 0.012,
   "V_MT_mediana": 1.063,
   "barras_criticas": 330,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 86,
   "n_linhas": 21678,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2300,
   "km_MT": 1953.99,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "91",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 8.65,
   "perdas_trafos_pct": 56.8,
   "V_MT_min": 0.035,
   "V_MT_mediana": 1.077,
   "barras_criticas": 29449,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 407,
   "n_linhas": 47784,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 4608,
   "km_MT": 4517.04,
   "chaves_ilhadas": 100,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "92",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.97,
   "perdas_trafos_pct": 96.3,
   "V_MT_min": 0.289,
   "V_MT_mediana": 1.059,
   "barras_criticas": 831,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 33,
   "n_linhas": 13143,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1148,
   "km_MT": 1274.35,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "93",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 9.71,
   "perdas_trafos_pct": 95.9,
   "V_MT_min": 0.609,
   "V_MT_mediana": 1.066,
   "barras_criticas": 4548,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "n_linhas": 10419,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 873,
   "km_MT": 1039.21,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "95",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 5.09,
   "perdas_trafos_pct": 90.6,
   "V_MT_min": 0.143,
   "V_MT_mediana": 1.056,
   "barras_criticas": 1321,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 105,
   "n_linhas": 14493,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1066,
   "km_MT": 1473.34,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "98",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 22.9,
   "perdas_trafos_pct": 79.1,
   "V_MT_min": 0.056,
   "V_MT_mediana": 1.071,
   "barras_criticas": 9134,
   "cargas_sem_tensao": 2643,
   "ramos_isolados": 17779,
   "n_linhas": 28994,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2375,
   "km_MT": 2654.16,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "98762",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 1.52,
   "perdas_trafos_pct": 76.3,
   "V_MT_min": 0.099,
   "V_MT_mediana": 0.999,
   "barras_criticas": 9,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "n_linhas": 4475,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 446,
   "km_MT": 395.4,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "99",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.41,
   "perdas_trafos_pct": 93.0,
   "V_MT_min": 0.106,
   "V_MT_mediana": 1.035,
   "barras_criticas": 1250,
   "cargas_sem_tensao": 26,
   "ramos_isolados": 162,
   "n_linhas": 16489,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1824,
   "km_MT": 1352.01,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
