{
 "base": "LT",
 "pasta": "MODELOS_LT_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 01:34:10",
  "base": "LT"
 },
 "bdgd": "Light_382_2024-12-31_V11_20250925-1811.gdb",
 "dist": "382",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 94,
 "subestacoes_geradas": 94,
 "alimentadores": 1713,
 "rollup": {
  "ses": 94,
  "sadias": 92,
  "nao_convergiu": 0,
  "com_nan": 2,
  "trafos": 98455,
  "km_MT": 25611.0,
  "chaves_ilhadas": 595,
  "reguladores_pendurados": 2,
  "trafos_pac_invertido": 0,
  "kW_morto": 15347.3,
  "kW_nominal": 2297564.3
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.357017358430674,
   "pct_declarado": 1.5427213193395923,
   "razao": 2.1760361488150983,
   "n": 1440,
   "contaminacao_pct": 1.1990982412794073,
   "pct_modelo_sem_implausiveis": 3.3212523887822814,
   "implausiveis": 31,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 3.357017358430674,
   "referencia_pct": 7.4,
   "razao": 0.4536509943825235,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 1647,
   "comparados": 1440,
   "fora": 207,
   "sem_declaracao": 17,
   "sem_energia_no_modelo": 105,
   "sem_os_dois": 85,
   "cobertura_pct": 87.43169398907104,
   "declarado_e_morto_pct": 6.375227686703097,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 31,
   "de": 1440,
   "teto": 20.0,
   "pior_pct": 4412.486,
   "fatia_da_perda_pct": 1.1990982412794209
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 1457,
  "viola_de_verdade": 13,
  "pct_viola": 0.89,
  "por_motivo": {
   "no limite": 5,
   "perda modelada absurda": 4,
   "denominador minusculo": 3,
   "a investigar": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 186087,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 26330,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "10385871",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.7,
   "perdas_trafos_pct": 87.8,
   "V_MT_min": 0.961,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13032,
   "causa": "OK",
   "alimentadores": 21,
   "trafos": 1414,
   "km_MT": 213.67,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385880",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.81,
   "perdas_trafos_pct": 87.0,
   "V_MT_min": 0.988,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14385,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 612,
   "km_MT": 154.24,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385889",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.71,
   "perdas_trafos_pct": 88.6,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.995,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7895,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 695,
   "km_MT": 93.09,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385898",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.23,
   "perdas_trafos_pct": 94.2,
   "V_MT_min": 0.28,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6686,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 662,
   "km_MT": 78.62,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385907",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.67,
   "perdas_trafos_pct": 81.3,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.992,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17570,
   "causa": "OK",
   "alimentadores": 23,
   "trafos": 1185,
   "km_MT": 216.58,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385916",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.66,
   "perdas_trafos_pct": 81.6,
   "V_MT_min": 0.956,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15423,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 1838,
   "km_MT": 251.37,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385925",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "perdas_trafos_pct": 94.1,
   "V_MT_min": 0.98,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6080,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 158,
   "km_MT": 53.17,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385934",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.88,
   "perdas_trafos_pct": 94.6,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.996,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14688,
   "causa": "OK",
   "alimentadores": 29,
   "trafos": 361,
   "km_MT": 113.87,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385943",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.7,
   "perdas_trafos_pct": 79.2,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22567,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 696,
   "km_MT": 282.61,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385961",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.85,
   "perdas_trafos_pct": 89.8,
   "V_MT_min": 0.282,
   "V_MT_mediana": 0.994,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19774,
   "causa": "OK",
   "alimentadores": 39,
   "trafos": 564,
   "km_MT": 209.28,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385970",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.07,
   "perdas_trafos_pct": 95.1,
   "V_MT_min": 0.986,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23386,
   "causa": "OK",
   "alimentadores": 66,
   "trafos": 478,
   "km_MT": 172.09,
   "chaves_ilhadas": 78,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385979",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.25,
   "perdas_trafos_pct": 92.0,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8418,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 620,
   "km_MT": 83.18,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385988",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "perdas_trafos_pct": 79.1,
   "V_MT_min": 0.967,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21549,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1039,
   "km_MT": 241.85,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385997",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.02,
   "perdas_trafos_pct": 90.5,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9114,
   "causa": "OK",
   "alimentadores": 17,
   "trafos": 231,
   "km_MT": 72.77,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386006",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "perdas_trafos_pct": 88.3,
   "V_MT_min": 0.278,
   "V_MT_mediana": 0.981,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6427,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 825,
   "km_MT": 117.76,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386015",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "perdas_trafos_pct": 95.6,
   "V_MT_min": 0.994,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16516,
   "causa": "OK",
   "alimentadores": 54,
   "trafos": 459,
   "km_MT": 135.51,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386033",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "perdas_trafos_pct": 88.2,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6072,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 618,
   "km_MT": 71.96,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386042",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "perdas_trafos_pct": 74.5,
   "V_MT_min": 0.267,
   "V_MT_mediana": 0.982,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11180,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 1267,
   "km_MT": 245.44,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386051",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.14,
   "perdas_trafos_pct": 82.9,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 9399,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 25,
   "trafos": 424,
   "km_MT": 163.85,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386060",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.33,
   "perdas_trafos_pct": 95.3,
   "V_MT_min": 0.278,
   "V_MT_mediana": 0.993,
   "barras_criticas": 31,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9148,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 492,
   "km_MT": 115.58,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386069",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.04,
   "perdas_trafos_pct": 95.2,
   "V_MT_min": 0.993,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 23,
   "ramos_isolados": 7797,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 30,
   "trafos": 272,
   "km_MT": 85.8,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386087",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.21,
   "perdas_trafos_pct": 92.2,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 11918,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 36,
   "trafos": 434,
   "km_MT": 157.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386096",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.16,
   "perdas_trafos_pct": 93.9,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.996,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8443,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 256,
   "km_MT": 61.92,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386105",
   "veredicto": "POTENCIA_NAN[C-API]",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 6,
   "perdas_pct": NaN,
   "perdas_trafos_pct": NaN,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.997,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20760,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 58,
   "trafos": 941,
   "km_MT": 243.27,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386114",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.3,
   "perdas_trafos_pct": 97.8,
   "V_MT_min": 0.993,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 6997,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 31,
   "trafos": 281,
   "km_MT": 79.98,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1123",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "perdas_trafos_pct": 90.6,
   "V_MT_min": 0.279,
   "V_MT_mediana": 0.989,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5026,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 833,
   "km_MT": 95.4,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1132",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.71,
   "perdas_trafos_pct": 98.1,
   "V_MT_min": 0.988,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1885,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 504,
   "km_MT": 56.47,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1141",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "perdas_trafos_pct": 86.3,
   "V_MT_min": 0.969,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8123,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 1037,
   "km_MT": 118.16,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1150",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 9.03,
   "perdas_trafos_pct": 96.7,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 7122,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 824,
   "km_MT": 159.22,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1159",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "perdas_trafos_pct": 91.1,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.985,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6589,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 689,
   "km_MT": 126.53,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1168",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 93.0,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2359,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 614,
   "km_MT": 79.9,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1177",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "perdas_trafos_pct": 86.8,
   "V_MT_min": 0.98,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7034,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 892,
   "km_MT": 108.76,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1186",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.89,
   "perdas_trafos_pct": 89.3,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13201,
   "causa": "OK",
   "alimentadores": 36,
   "trafos": 1444,
   "km_MT": 310.99,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1195",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "perdas_trafos_pct": 90.9,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7585,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 853,
   "km_MT": 89.21,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1204",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.17,
   "perdas_trafos_pct": 93.4,
   "V_MT_min": 0.98,
   "V_MT_mediana": 0.993,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6305,
   "causa": "OK",
   "alimentadores": 27,
   "trafos": 674,
   "km_MT": 143.62,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1213",
   "veredicto": "POTENCIA_NAN[C-API]",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 6,
   "perdas_pct": NaN,
   "perdas_trafos_pct": NaN,
   "V_MT_min": 0.281,
   "V_MT_mediana": 0.991,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 778,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 152,
   "km_MT": 34.59,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1222",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.39,
   "perdas_trafos_pct": 54.3,
   "V_MT_min": 0.278,
   "V_MT_mediana": 0.986,
   "barras_criticas": 1336,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 6768,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 18,
   "trafos": 628,
   "km_MT": 182.4,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1231",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.67,
   "perdas_trafos_pct": 85.8,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1939,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 769,
   "km_MT": 98.88,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1240",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.1,
   "perdas_trafos_pct": 92.0,
   "V_MT_min": 0.987,
   "V_MT_mediana": 0.994,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9461,
   "causa": "OK",
   "alimentadores": 22,
   "trafos": 1113,
   "km_MT": 140.16,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1249",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.91,
   "perdas_trafos_pct": 89.9,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7863,
   "causa": "OK",
   "alimentadores": 17,
   "trafos": 947,
   "km_MT": 120.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1258",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.14,
   "perdas_trafos_pct": 92.9,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.996,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9265,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1033,
   "km_MT": 172.54,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1267",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "perdas_trafos_pct": 83.9,
   "V_MT_min": 0.98,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 4155,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 17,
   "trafos": 769,
   "km_MT": 121.62,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1276",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.57,
   "perdas_trafos_pct": 90.7,
   "V_MT_min": 0.947,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3527,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 751,
   "km_MT": 86.59,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1285",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.01,
   "perdas_trafos_pct": 91.9,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4214,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 757,
   "km_MT": 81.25,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1294",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "perdas_trafos_pct": 89.3,
   "V_MT_min": 0.96,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2661,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 735,
   "km_MT": 87.36,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1303",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.49,
   "perdas_trafos_pct": 92.8,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.994,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7741,
   "causa": "OK",
   "alimentadores": 19,
   "trafos": 1152,
   "km_MT": 173.74,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1312",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.53,
   "perdas_trafos_pct": 88.4,
   "V_MT_min": 0.975,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6830,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 758,
   "km_MT": 189.38,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "132097219",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "perdas_trafos_pct": 80.9,
   "V_MT_min": 0.829,
   "V_MT_mediana": 0.987,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11852,
   "causa": "OK",
   "alimentadores": 18,
   "trafos": 1341,
   "km_MT": 256.95,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "152677490",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "perdas_trafos_pct": 94.1,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8303,
   "causa": "OK",
   "alimentadores": 25,
   "trafos": 304,
   "km_MT": 81.15,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18519958",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "perdas_trafos_pct": 82.0,
   "V_MT_min": 0.959,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10476,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1780,
   "km_MT": 489.78,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18519976",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.72,
   "perdas_trafos_pct": 76.1,
   "V_MT_min": 0.9,
   "V_MT_mediana": 0.974,
   "barras_criticas": 1186,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12568,
   "causa": "OK",
   "alimentadores": 29,
   "trafos": 1529,
   "km_MT": 333.67,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18519985",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.99,
   "perdas_trafos_pct": 93.8,
   "V_MT_min": 0.28,
   "V_MT_mediana": 0.993,
   "barras_criticas": 4,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9270,
   "causa": "OK",
   "alimentadores": 22,
   "trafos": 1313,
   "km_MT": 178.22,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18519994",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "perdas_trafos_pct": 85.4,
   "V_MT_min": 0.954,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7430,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 843,
   "km_MT": 101.21,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520299",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 23.31,
   "perdas_trafos_pct": 9.8,
   "V_MT_min": 0.206,
   "V_MT_mediana": 0.972,
   "barras_criticas": 8367,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 408,
   "causa": "REDE_EXTENSA",
   "alimentadores": 8,
   "trafos": 3468,
   "km_MT": 1714.08,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520326",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.12,
   "perdas_trafos_pct": 64.1,
   "V_MT_min": 0.817,
   "V_MT_mediana": 0.954,
   "barras_criticas": 47,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7365,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 3739,
   "km_MT": 1545.24,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520353",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 29.95,
   "perdas_trafos_pct": 10.8,
   "V_MT_min": 0.157,
   "V_MT_mediana": 0.963,
   "barras_criticas": 13363,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 36695,
   "causa": "REDE_EXTENSA",
   "alimentadores": 6,
   "trafos": 5548,
   "km_MT": 2559.19,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520371",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.39,
   "perdas_trafos_pct": 77.7,
   "V_MT_min": 0.458,
   "V_MT_mediana": 1.024,
   "barras_criticas": 42,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6145,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1057,
   "km_MT": 499.87,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520398",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "perdas_trafos_pct": 92.0,
   "V_MT_min": 0.467,
   "V_MT_mediana": 1.022,
   "barras_criticas": 52,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7253,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1121,
   "km_MT": 529.78,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520461",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.28,
   "perdas_trafos_pct": 86.3,
   "V_MT_min": 0.948,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9170,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 1251,
   "km_MT": 174.9,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520470",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 12.44,
   "perdas_trafos_pct": 15.9,
   "V_MT_min": 0.254,
   "V_MT_mediana": 0.952,
   "barras_criticas": 8496,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 11900,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 21,
   "trafos": 3839,
   "km_MT": 1413.73,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520479",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "perdas_trafos_pct": 83.6,
   "V_MT_min": 0.976,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8767,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1105,
   "km_MT": 199.21,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520488",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.2,
   "perdas_trafos_pct": 87.1,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13592,
   "causa": "OK",
   "alimentadores": 22,
   "trafos": 1430,
   "km_MT": 237.99,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520614",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.42,
   "perdas_trafos_pct": 93.3,
   "V_MT_min": 0.462,
   "V_MT_mediana": 1.014,
   "barras_criticas": 43,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 103,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1771,
   "km_MT": 705.11,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520731",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.83,
   "perdas_trafos_pct": 74.9,
   "V_MT_min": 0.282,
   "V_MT_mediana": 0.986,
   "barras_criticas": 3603,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11438,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1726,
   "km_MT": 314.36,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520749",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 76.6,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.982,
   "barras_criticas": 1,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 14834,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 23,
   "trafos": 1644,
   "km_MT": 263.77,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520758",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.8,
   "perdas_trafos_pct": 79.1,
   "V_MT_min": 0.375,
   "V_MT_mediana": 0.979,
   "barras_criticas": 1633,
   "cargas_sem_tensao": 282,
   "ramos_isolados": 5525,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 20,
   "trafos": 1500,
   "km_MT": 268.34,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520767",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 59.58,
   "perdas_trafos_pct": 3.4,
   "V_MT_min": 0.858,
   "V_MT_mediana": 1.02,
   "barras_criticas": 1255,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 299,
   "causa": "REDE_EXTENSA",
   "alimentadores": 6,
   "trafos": 1204,
   "km_MT": 458.8,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520785",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.87,
   "perdas_trafos_pct": 89.4,
   "V_MT_min": 0.27,
   "V_MT_mediana": 0.978,
   "barras_criticas": 4,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4890,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 1514,
   "km_MT": 224.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520794",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.19,
   "perdas_trafos_pct": 87.9,
   "V_MT_min": 0.274,
   "V_MT_mediana": 0.988,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 186,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 648,
   "km_MT": 130.79,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520803",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.16,
   "perdas_trafos_pct": 91.6,
   "V_MT_min": 0.277,
   "V_MT_mediana": 0.987,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9238,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 1381,
   "km_MT": 238.79,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520821",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "perdas_trafos_pct": 76.8,
   "V_MT_min": 0.897,
   "V_MT_mediana": 0.926,
   "barras_criticas": 6745,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13664,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1345,
   "km_MT": 281.61,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520839",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.85,
   "perdas_trafos_pct": 86.5,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.986,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6329,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 846,
   "km_MT": 146.64,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520875",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "perdas_trafos_pct": 67.9,
   "V_MT_min": 0.824,
   "V_MT_mediana": 0.966,
   "barras_criticas": 6,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1586,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 876,
   "km_MT": 188.88,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520893",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.86,
   "perdas_trafos_pct": 78.8,
   "V_MT_min": 0.464,
   "V_MT_mediana": 1.021,
   "barras_criticas": 42,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 7837,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 1614,
   "km_MT": 650.11,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520902",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "perdas_trafos_pct": 90.0,
   "V_MT_min": 0.282,
   "V_MT_mediana": 0.99,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10775,
   "causa": "OK",
   "alimentadores": 21,
   "trafos": 1357,
   "km_MT": 188.83,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520911",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.4,
   "perdas_trafos_pct": 71.4,
   "V_MT_min": 0.81,
   "V_MT_mediana": 0.994,
   "barras_criticas": 4,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 3838,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 304,
   "km_MT": 108.35,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520929",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.07,
   "perdas_trafos_pct": 87.6,
   "V_MT_min": 0.848,
   "V_MT_mediana": 0.978,
   "barras_criticas": 1,
   "cargas_sem_tensao": 145,
   "ramos_isolados": 697,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 955,
   "km_MT": 226.79,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521055",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.54,
   "perdas_trafos_pct": 82.5,
   "V_MT_min": 0.275,
   "V_MT_mediana": 0.983,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2550,
   "causa": "OK",
   "alimentadores": 18,
   "trafos": 1024,
   "km_MT": 168.06,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521064",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "perdas_trafos_pct": 74.3,
   "V_MT_min": 0.277,
   "V_MT_mediana": 0.984,
   "barras_criticas": 15,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7971,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1155,
   "km_MT": 285.78,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521136",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.21,
   "perdas_trafos_pct": 67.5,
   "V_MT_min": 0.94,
   "V_MT_mediana": 1.013,
   "barras_criticas": 10,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4873,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 921,
   "km_MT": 311.39,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521154",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.93,
   "perdas_trafos_pct": 79.8,
   "V_MT_min": 0.453,
   "V_MT_mediana": 1.016,
   "barras_criticas": 62,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 310,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1949,
   "km_MT": 747.06,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521208",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.8,
   "perdas_trafos_pct": 24.7,
   "V_MT_min": 0.768,
   "V_MT_mediana": 0.998,
   "barras_criticas": 3930,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 142,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 996,
   "km_MT": 496.45,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521352",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.97,
   "perdas_trafos_pct": 87.6,
   "V_MT_min": 0.469,
   "V_MT_mediana": 1.027,
   "barras_criticas": 10,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 56,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 352,
   "km_MT": 104.79,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "224567922",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.66,
   "perdas_trafos_pct": 85.3,
   "V_MT_min": 0.968,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7575,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 857,
   "km_MT": 199.26,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "280389625",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.02,
   "perdas_trafos_pct": 79.7,
   "V_MT_min": 0.27,
   "V_MT_mediana": 0.953,
   "barras_criticas": 1377,
   "cargas_sem_tensao": 290,
   "ramos_isolados": 6239,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 952,
   "km_MT": 173.24,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "29148432",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.63,
   "perdas_trafos_pct": 36.5,
   "V_MT_min": 0.801,
   "V_MT_mediana": 0.96,
   "barras_criticas": 2920,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 228,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 800,
   "km_MT": 280.2,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "310129856",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.42,
   "perdas_trafos_pct": 75.7,
   "V_MT_min": 0.822,
   "V_MT_mediana": 0.951,
   "barras_criticas": 191,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 219,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 820,
   "km_MT": 194.03,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "310718139",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.28,
   "perdas_trafos_pct": 96.9,
   "V_MT_min": 0.982,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4527,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 564,
   "km_MT": 94.75,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "34192093",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.79,
   "perdas_trafos_pct": 89.1,
   "V_MT_min": 0.849,
   "V_MT_mediana": 0.962,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3978,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1013,
   "km_MT": 207.9,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "345834478",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.91,
   "perdas_trafos_pct": 73.4,
   "V_MT_min": 0.281,
   "V_MT_mediana": 0.989,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8043,
   "causa": "OK",
   "alimentadores": 25,
   "trafos": 478,
   "km_MT": 169.52,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "449886789",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.88,
   "perdas_trafos_pct": 29.4,
   "V_MT_min": 0.975,
   "V_MT_mediana": 1.038,
   "barras_criticas": 640,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 2287,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1167,
   "km_MT": 478.68,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "450101398",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.22,
   "perdas_trafos_pct": 89.2,
   "V_MT_min": 0.273,
   "V_MT_mediana": 0.957,
   "barras_criticas": 4,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12519,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1392,
   "km_MT": 263.84,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "457474244",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.32,
   "perdas_trafos_pct": 82.5,
   "V_MT_min": 0.935,
   "V_MT_mediana": 0.995,
   "barras_criticas": 0,
   "cargas_sem_tensao": 14,
   "ramos_isolados": 9216,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 21,
   "trafos": 511,
   "km_MT": 126.22,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "55813421",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.01,
   "perdas_trafos_pct": 92.3,
   "V_MT_min": 0.975,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 14694,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 36,
   "trafos": 401,
   "km_MT": 107.37,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
