{
 "base": "NEOENERGIA40",
 "pasta": "MODELOS_NEOENERGIA40_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 01:44:29",
  "base": "NEOENERGIA40"
 },
 "bdgd": "Neoenergia_Cosern_40_2024-12-31_V11_20250923-1647.gdb",
 "dist": "40",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 76,
 "subestacoes_geradas": 76,
 "alimentadores": 395,
 "rollup": {
  "ses": 76,
  "sadias": 73,
  "nao_convergiu": 1,
  "com_nan": 0,
  "trafos": 70234,
  "km_MT": 37080.3,
  "chaves_ilhadas": 1501,
  "reguladores_pendurados": 0,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 637563.9
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 11.014946349216615,
   "pct_declarado": 2.153473049201644,
   "razao": 5.114968284975835,
   "n": 223,
   "contaminacao_pct": 27.767947958335064,
   "pct_modelo_sem_implausiveis": 8.930519480983273,
   "implausiveis": 29,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 11.014946349216615,
   "referencia_pct": 7.4,
   "razao": 1.4885062634076507,
   "reprova": true,
   "de_agente": false,
   "motivo": "o modelo perde em MT mais do que o sistema de distribuicao inteiro",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 383,
   "comparados": 223,
   "fora": 160,
   "sem_declaracao": 0,
   "sem_energia_no_modelo": 149,
   "sem_os_dois": 11,
   "cobertura_pct": 58.224543080939945,
   "declarado_e_morto_pct": 38.90339425587467,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 29,
   "de": 223,
   "teto": 20.0,
   "pior_pct": 51.007,
   "fatia_da_perda_pct": 27.767947958335075
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 223,
  "viola_de_verdade": 37,
  "pct_viola": 16.59,
  "por_motivo": {
   "perda modelada absurda": 17,
   "a investigar": 8,
   "medida quase sem perda": 6,
   "no limite": 6
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 78776,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "AAF",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 10.29,
   "perdas_trafos_pct": 32.1,
   "V_MT_min": 0.824,
   "V_MT_mediana": 0.926,
   "barras_criticas": 7840,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2151,
   "km_MT": 1146.35,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ACR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 7.11,
   "perdas_trafos_pct": 47.2,
   "V_MT_min": 0.875,
   "V_MT_mediana": 0.972,
   "barras_criticas": 1786,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1180,
   "km_MT": 708.21,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ACU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.59,
   "perdas_trafos_pct": 30.6,
   "V_MT_min": 0.79,
   "V_MT_mediana": 0.919,
   "barras_criticas": 6259,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 69,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1303,
   "km_MT": 805.59,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ALE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 45.3,
   "V_MT_min": 0.937,
   "V_MT_mediana": 0.956,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 261,
   "km_MT": 28.79,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "APD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.45,
   "perdas_trafos_pct": 24.2,
   "V_MT_min": 0.608,
   "V_MT_mediana": 0.948,
   "barras_criticas": 6334,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8087,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2193,
   "km_MT": 1171.66,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 21.82,
   "perdas_trafos_pct": 9.1,
   "V_MT_min": 0.644,
   "V_MT_mediana": 0.893,
   "barras_criticas": 7896,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 1193,
   "km_MT": 634.14,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BJN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 6.02,
   "perdas_trafos_pct": 54.5,
   "V_MT_min": 0.899,
   "V_MT_mediana": 0.956,
   "barras_criticas": 1126,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 957,
   "km_MT": 448.97,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BLH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.34,
   "perdas_trafos_pct": 32.8,
   "V_MT_min": 0.857,
   "V_MT_mediana": 0.957,
   "barras_criticas": 428,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 431,
   "km_MT": 188.64,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 5.86,
   "perdas_trafos_pct": 23.0,
   "V_MT_min": 0.741,
   "V_MT_mediana": 0.933,
   "barras_criticas": 1975,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 61,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 618,
   "km_MT": 213.14,
   "chaves_ilhadas": 11,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "BRU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.75,
   "perdas_trafos_pct": 41.0,
   "V_MT_min": 0.828,
   "V_MT_mediana": 0.948,
   "barras_criticas": 3923,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1417,
   "km_MT": 721.84,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 5.37,
   "perdas_trafos_pct": 40.8,
   "V_MT_min": 0.855,
   "V_MT_mediana": 0.943,
   "barras_criticas": 2148,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2095,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 937,
   "km_MT": 475.98,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CCO",
   "veredicto": "NAO_COMPILA[C-API]",
   "convergiu": null,
   "iteracoes": null,
   "nos_nan": null,
   "perdas_pct": null,
   "perdas_trafos_pct": null,
   "V_MT_min": null,
   "V_MT_mediana": null,
   "barras_criticas": null,
   "cargas_sem_tensao": null,
   "ramos_isolados": null,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1266,
   "km_MT": 670.78,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CGR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.94,
   "perdas_trafos_pct": 11.4,
   "V_MT_min": 0.804,
   "V_MT_mediana": 0.895,
   "barras_criticas": 4906,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 679,
   "km_MT": 421.2,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CNT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.61,
   "perdas_trafos_pct": 32.6,
   "V_MT_min": 0.931,
   "V_MT_mediana": 0.961,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 473,
   "km_MT": 43.48,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.97,
   "perdas_trafos_pct": 35.5,
   "V_MT_min": 0.727,
   "V_MT_mediana": 0.863,
   "barras_criticas": 3980,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 893,
   "km_MT": 634.61,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CPM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.06,
   "perdas_trafos_pct": 22.1,
   "V_MT_min": 0.877,
   "V_MT_mediana": 0.947,
   "barras_criticas": 429,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 242,
   "km_MT": 30.67,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 12.72,
   "perdas_trafos_pct": 21.5,
   "V_MT_min": 0.889,
   "V_MT_mediana": 0.965,
   "barras_criticas": 342,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1209,
   "km_MT": 746.29,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "CRU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.46,
   "perdas_trafos_pct": 63.6,
   "V_MT_min": 0.868,
   "V_MT_mediana": 0.969,
   "barras_criticas": 1461,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 54,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1536,
   "km_MT": 934.25,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.63,
   "perdas_trafos_pct": 19.7,
   "V_MT_min": 0.595,
   "V_MT_mediana": 0.948,
   "barras_criticas": 2933,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 761,
   "km_MT": 413.43,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "DSR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.4,
   "perdas_trafos_pct": 15.7,
   "V_MT_min": 0.664,
   "V_MT_mediana": 0.848,
   "barras_criticas": 8555,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 71,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 1474,
   "km_MT": 990.03,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ELS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 14.91,
   "perdas_trafos_pct": 18.2,
   "V_MT_min": 0.67,
   "V_MT_mediana": 0.894,
   "barras_criticas": 5822,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 53,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 4,
   "trafos": 1238,
   "km_MT": 724.04,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EST",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 14.51,
   "perdas_trafos_pct": 14.6,
   "V_MT_min": 0.769,
   "V_MT_mediana": 0.842,
   "barras_criticas": 3568,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 49,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 798,
   "km_MT": 435.35,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "EXT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 6.81,
   "perdas_trafos_pct": 19.1,
   "V_MT_min": 0.799,
   "V_MT_mediana": 0.925,
   "barras_criticas": 3232,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 72,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 816,
   "km_MT": 241.51,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GMR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 9.11,
   "perdas_trafos_pct": 20.5,
   "V_MT_min": 0.841,
   "V_MT_mediana": 0.905,
   "barras_criticas": 2367,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 357,
   "km_MT": 232.14,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.03,
   "perdas_trafos_pct": 9.6,
   "V_MT_min": 0.804,
   "V_MT_mediana": 0.883,
   "barras_criticas": 5567,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 762,
   "km_MT": 364.35,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GNR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 20.18,
   "perdas_trafos_pct": 5.8,
   "V_MT_min": 0.537,
   "V_MT_mediana": 0.874,
   "barras_criticas": 1306,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 240,
   "km_MT": 137.3,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "GRS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.09,
   "perdas_trafos_pct": 46.7,
   "V_MT_min": 0.921,
   "V_MT_mediana": 0.961,
   "barras_criticas": 340,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 285,
   "km_MT": 116.47,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IAJ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 18.48,
   "perdas_trafos_pct": 10.2,
   "V_MT_min": 0.706,
   "V_MT_mediana": 0.841,
   "barras_criticas": 4613,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 4,
   "trafos": 718,
   "km_MT": 418.56,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ICC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 9.22,
   "perdas_trafos_pct": 27.0,
   "V_MT_min": 0.55,
   "V_MT_mediana": 0.934,
   "barras_criticas": 4597,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 62,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1339,
   "km_MT": 821.87,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "IGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.5,
   "perdas_trafos_pct": 24.8,
   "V_MT_min": 0.917,
   "V_MT_mediana": 0.946,
   "barras_criticas": 625,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 47,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 531,
   "km_MT": 124.12,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JCM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.13,
   "perdas_trafos_pct": 32.7,
   "V_MT_min": 0.774,
   "V_MT_mediana": 0.934,
   "barras_criticas": 3749,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 966,
   "km_MT": 693.12,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JCT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.3,
   "perdas_trafos_pct": 29.7,
   "V_MT_min": 0.804,
   "V_MT_mediana": 0.895,
   "barras_criticas": 8713,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 51,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 4,
   "trafos": 1428,
   "km_MT": 981.7,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JDR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.88,
   "perdas_trafos_pct": 20.9,
   "V_MT_min": 0.851,
   "V_MT_mediana": 0.952,
   "barras_criticas": 1484,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 454,
   "km_MT": 427.67,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JPC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.79,
   "perdas_trafos_pct": 33.5,
   "V_MT_min": 0.847,
   "V_MT_mediana": 0.918,
   "barras_criticas": 2477,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 544,
   "km_MT": 177.01,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JPR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "perdas_trafos_pct": 70.2,
   "V_MT_min": 0.89,
   "V_MT_mediana": 0.958,
   "barras_criticas": 1741,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1229,
   "km_MT": 734.49,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JQI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.54,
   "perdas_trafos_pct": 21.2,
   "V_MT_min": 0.858,
   "V_MT_mediana": 0.953,
   "barras_criticas": 1489,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3077,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 770,
   "km_MT": 145.11,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "JSR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.21,
   "perdas_trafos_pct": 61.2,
   "V_MT_min": 0.953,
   "V_MT_mediana": 0.979,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 720,
   "km_MT": 380.07,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LGD",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 11.35,
   "perdas_trafos_pct": 23.9,
   "V_MT_min": 0.826,
   "V_MT_mediana": 0.92,
   "barras_criticas": 3770,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 915,
   "km_MT": 489.89,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LGS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.59,
   "perdas_trafos_pct": 24.7,
   "V_MT_min": 0.773,
   "V_MT_mediana": 0.863,
   "barras_criticas": 7516,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 1654,
   "km_MT": 803.4,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LNV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.54,
   "perdas_trafos_pct": 34.2,
   "V_MT_min": 0.908,
   "V_MT_mediana": 0.961,
   "barras_criticas": 281,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1809,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 548,
   "km_MT": 61.0,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "LTS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 6.14,
   "perdas_trafos_pct": 30.6,
   "V_MT_min": 0.859,
   "V_MT_mediana": 0.968,
   "barras_criticas": 492,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 36,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 486,
   "km_MT": 150.85,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 14.49,
   "perdas_trafos_pct": 4.8,
   "V_MT_min": 0.623,
   "V_MT_mediana": 0.907,
   "barras_criticas": 3451,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 44,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 470,
   "km_MT": 326.36,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCB",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.87,
   "perdas_trafos_pct": 34.4,
   "V_MT_min": 0.858,
   "V_MT_mediana": 0.926,
   "barras_criticas": 4370,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 59,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1019,
   "km_MT": 441.21,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MCV",
   "veredicto": "NAO_COMPILA[C-API]",
   "convergiu": null,
   "iteracoes": null,
   "nos_nan": null,
   "perdas_pct": null,
   "perdas_trafos_pct": null,
   "V_MT_min": null,
   "V_MT_mediana": null,
   "barras_criticas": null,
   "cargas_sem_tensao": null,
   "ramos_isolados": null,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1809,
   "km_MT": 1041.59,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MJS",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 12.45,
   "perdas_trafos_pct": 20.9,
   "V_MT_min": 0.83,
   "V_MT_mediana": 0.935,
   "barras_criticas": 1741,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 645,
   "km_MT": 336.59,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.76,
   "perdas_trafos_pct": 14.0,
   "V_MT_min": 0.711,
   "V_MT_mediana": 0.943,
   "barras_criticas": 2094,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 43,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 614,
   "km_MT": 352.0,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MST",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.82,
   "perdas_trafos_pct": 27.2,
   "V_MT_min": 0.799,
   "V_MT_mediana": 0.961,
   "barras_criticas": 418,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 76,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1331,
   "km_MT": 363.7,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "MSU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.77,
   "perdas_trafos_pct": 24.4,
   "V_MT_min": 0.72,
   "V_MT_mediana": 0.946,
   "barras_criticas": 2025,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 92,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 700,
   "km_MT": 266.81,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NCR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.66,
   "perdas_trafos_pct": 32.2,
   "V_MT_min": 0.704,
   "V_MT_mediana": 0.935,
   "barras_criticas": 2546,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 728,
   "km_MT": 373.87,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NEO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.82,
   "perdas_trafos_pct": 22.0,
   "V_MT_min": 0.844,
   "V_MT_mediana": 0.943,
   "barras_criticas": 1310,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 107,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 755,
   "km_MT": 110.82,
   "chaves_ilhadas": 51,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "NTU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.39,
   "perdas_trafos_pct": 22.2,
   "V_MT_min": 0.882,
   "V_MT_mediana": 0.949,
   "barras_criticas": 1285,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 93,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 718,
   "km_MT": 110.07,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PFE",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 4.49,
   "perdas_trafos_pct": 52.8,
   "V_MT_min": 0.806,
   "V_MT_mediana": 0.971,
   "barras_criticas": 1627,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7967,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1640,
   "km_MT": 799.6,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PGI",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.8,
   "perdas_trafos_pct": 21.7,
   "V_MT_min": 0.869,
   "V_MT_mediana": 0.919,
   "barras_criticas": 1653,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 64,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 358,
   "km_MT": 81.85,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PJA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.8,
   "perdas_trafos_pct": 42.4,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.956,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 45,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 244,
   "km_MT": 68.67,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PLH",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.4,
   "perdas_trafos_pct": 39.2,
   "V_MT_min": 0.83,
   "V_MT_mediana": 0.948,
   "barras_criticas": 2752,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 58,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1194,
   "km_MT": 680.41,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PLT",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.22,
   "perdas_trafos_pct": 41.6,
   "V_MT_min": 0.93,
   "V_MT_mediana": 0.96,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 253,
   "km_MT": 59.9,
   "chaves_ilhadas": 8,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 5.86,
   "perdas_trafos_pct": 18.9,
   "V_MT_min": 0.846,
   "V_MT_mediana": 0.929,
   "barras_criticas": 2853,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3124,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 932,
   "km_MT": 193.97,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PNC",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 5.25,
   "perdas_trafos_pct": 32.9,
   "V_MT_min": 0.861,
   "V_MT_mediana": 0.924,
   "barras_criticas": 2932,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2770,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 541,
   "km_MT": 357.14,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PPA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.35,
   "perdas_trafos_pct": 23.1,
   "V_MT_min": 0.891,
   "V_MT_mediana": 0.942,
   "barras_criticas": 899,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 24,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 314,
   "km_MT": 112.59,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "PSA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "perdas_trafos_pct": 28.9,
   "V_MT_min": 0.906,
   "V_MT_mediana": 0.938,
   "barras_criticas": 856,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 35,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 304,
   "km_MT": 80.36,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RBA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.13,
   "perdas_trafos_pct": 36.4,
   "V_MT_min": 0.929,
   "V_MT_mediana": 0.964,
   "barras_criticas": 76,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 82,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 624,
   "km_MT": 61.07,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "RCZ",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.67,
   "perdas_trafos_pct": 47.3,
   "V_MT_min": 0.786,
   "V_MT_mediana": 0.844,
   "barras_criticas": 11025,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 66,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 5,
   "trafos": 1997,
   "km_MT": 1259.83,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SBN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 8.74,
   "perdas_trafos_pct": 24.3,
   "V_MT_min": 0.694,
   "V_MT_mediana": 0.933,
   "barras_criticas": 1508,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 334,
   "km_MT": 320.35,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SGN",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.46,
   "perdas_trafos_pct": 37.8,
   "V_MT_min": 0.932,
   "V_MT_mediana": 0.968,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 41,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 275,
   "km_MT": 104.72,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SJM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 9.35,
   "perdas_trafos_pct": 23.4,
   "V_MT_min": 0.688,
   "V_MT_mediana": 0.929,
   "barras_criticas": 4480,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 84,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1271,
   "km_MT": 503.59,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMG",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 14.91,
   "perdas_trafos_pct": 20.4,
   "V_MT_min": 0.621,
   "V_MT_mediana": 0.804,
   "barras_criticas": 11728,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 40,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 1474,
   "km_MT": 1329.05,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.07,
   "perdas_trafos_pct": 31.9,
   "V_MT_min": 0.845,
   "V_MT_mediana": 0.893,
   "barras_criticas": 5852,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 3,
   "trafos": 908,
   "km_MT": 406.95,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 8.76,
   "perdas_trafos_pct": 44.5,
   "V_MT_min": 0.793,
   "V_MT_mediana": 0.952,
   "barras_criticas": 1755,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 33,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1160,
   "km_MT": 771.56,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SPG",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 10.5,
   "perdas_trafos_pct": 29.2,
   "V_MT_min": 0.66,
   "V_MT_mediana": 0.923,
   "barras_criticas": 9137,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 78,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2322,
   "km_MT": 1465.59,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SRV",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 15.57,
   "perdas_trafos_pct": 10.1,
   "V_MT_min": 0.611,
   "V_MT_mediana": 0.808,
   "barras_criticas": 9769,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 74,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 5,
   "trafos": 909,
   "km_MT": 739.38,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STO",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.83,
   "perdas_trafos_pct": 48.9,
   "V_MT_min": 0.875,
   "V_MT_mediana": 0.948,
   "barras_criticas": 3085,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 39,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 937,
   "km_MT": 526.79,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "STU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 9.44,
   "perdas_trafos_pct": 29.2,
   "V_MT_min": 0.642,
   "V_MT_mediana": 0.886,
   "barras_criticas": 13930,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 80,
   "causa": "REGULADOR_SATURADO",
   "alimentadores": 13,
   "trafos": 2794,
   "km_MT": 1486.79,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TGA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 7.3,
   "perdas_trafos_pct": 34.9,
   "V_MT_min": 0.905,
   "V_MT_mediana": 0.964,
   "barras_criticas": 357,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 943,
   "km_MT": 610.94,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "TPU",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 7.67,
   "perdas_trafos_pct": 43.6,
   "V_MT_min": 0.88,
   "V_MT_mediana": 0.986,
   "barras_criticas": 339,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 507,
   "km_MT": 359.66,
   "chaves_ilhadas": 6,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "VCR",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 68.32,
   "perdas_trafos_pct": 1.7,
   "V_MT_min": 0.927,
   "V_MT_mediana": 0.952,
   "barras_criticas": 1853,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 550,
   "km_MT": 294.89,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "ZBL",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 13.46,
   "perdas_trafos_pct": 34.2,
   "V_MT_min": 0.811,
   "V_MT_mediana": 0.968,
   "barras_criticas": 2095,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 38,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 688,
   "km_MT": 593.57,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
