{
 "base": "RR",
 "pasta": "MODELOS_RR_V25",
 "procedencia": {
  "commit": "3564756ebe0b8898c5db257a46fdd55a619a8285",
  "commit_origem": "submissao",
  "descricao": "Diario: estado de 3008 no topo e por que a V25 e necessaria",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "gerado_em": "2026-08-30 02:15:24",
  "base": "RR"
 },
 "bdgd": "Roraima_Energia_370_2024-12-31_V11_20250924-1424.gdb",
 "dist": "370",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 20,
 "subestacoes_geradas": 20,
 "alimentadores": 89,
 "rollup": {
  "ses": 20,
  "sadias": 20,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 27700,
  "n_linhas": 204672,
  "ramos_isolados": 74558,
  "km_MT": 15712.0,
  "chaves_ilhadas": 23,
  "reguladores_pendurados": 24,
  "trafos_pac_invertido": 55,
  "kW_morto": 11.0,
  "kW_nominal": 159951.4
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 4.835311587642348,
   "pct_declarado": 2.1299647354524334,
   "razao": 2.2701369215933345,
   "n": 63,
   "contaminacao_pct": 24.339515287603362,
   "pct_modelo_sem_implausiveis": 3.8174046322932376,
   "implausiveis": 5,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 4.835311587642348,
   "referencia_pct": 7.4,
   "razao": 0.6534204848165335,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 89,
   "comparados": 63,
   "fora": 26,
   "sem_declaracao": 17,
   "sem_energia_no_modelo": 2,
   "sem_os_dois": 7,
   "cobertura_pct": 70.78651685393258,
   "declarado_e_morto_pct": 2.247191011235955,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 5,
   "de": 63,
   "teto": 20.0,
   "pior_pct": 38.498,
   "fatia_da_perda_pct": 24.339515287603326
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 80,
  "viola_de_verdade": 0,
  "pct_viola": 0.0,
  "por_motivo": {}
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 24541,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "0",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": null,
   "V_MT_min": 0.92,
   "V_MT_mediana": 0.92,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 1,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1018819824",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "perdas_trafos_pct": 66.8,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.952,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "n_linhas": 3360,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 434,
   "km_MT": 89.72,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1019465324",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.35,
   "perdas_trafos_pct": 97.3,
   "V_MT_min": 0.998,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 2304,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 221,
   "km_MT": 180.91,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 8
  },
  {
   "se": "1019465361",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.71,
   "perdas_trafos_pct": 68.1,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "n_linhas": 11176,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 981,
   "km_MT": 1082.33,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 4
  },
  {
   "se": "1019465362",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.74,
   "perdas_trafos_pct": 89.8,
   "V_MT_min": 0.913,
   "V_MT_mediana": 0.916,
   "barras_criticas": 1793,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 1797,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 312,
   "km_MT": 103.8,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "5003305",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.98,
   "perdas_trafos_pct": 70.4,
   "V_MT_min": 0.958,
   "V_MT_mediana": 0.974,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6076,
   "n_linhas": 6651,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1093,
   "km_MT": 181.3,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003345",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.27,
   "perdas_trafos_pct": 73.2,
   "V_MT_min": 0.952,
   "V_MT_mediana": 0.963,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 19,
   "n_linhas": 2732,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 342,
   "km_MT": 76.07,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "5003346",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.84,
   "perdas_trafos_pct": 38.7,
   "V_MT_min": 0.677,
   "V_MT_mediana": 0.956,
   "barras_criticas": 15490,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22288,
   "n_linhas": 33741,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 4509,
   "km_MT": 2694.24,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 5,
   "trafos_pac_invertido": 9
  },
  {
   "se": "5003365",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "perdas_trafos_pct": 54.9,
   "V_MT_min": 0.872,
   "V_MT_mediana": 0.966,
   "barras_criticas": 2097,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10000,
   "n_linhas": 10260,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1283,
   "km_MT": 398.01,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 4
  },
  {
   "se": "5003487",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 7.09,
   "perdas_trafos_pct": 58.8,
   "V_MT_min": 0.835,
   "V_MT_mediana": 0.905,
   "barras_criticas": 14644,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 46,
   "n_linhas": 22316,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2850,
   "km_MT": 1867.95,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 3
  },
  {
   "se": "5003488",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 18.25,
   "perdas_trafos_pct": 13.9,
   "V_MT_min": 0.775,
   "V_MT_mediana": 0.891,
   "barras_criticas": 10605,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 14833,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 4,
   "trafos": 1454,
   "km_MT": 1414.83,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 5,
   "trafos_pac_invertido": 14
  },
  {
   "se": "5003525",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.72,
   "perdas_trafos_pct": 89.1,
   "V_MT_min": 0.934,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 22,
   "n_linhas": 6276,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 723,
   "km_MT": 465.22,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 2
  },
  {
   "se": "5003530",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 14.9,
   "perdas_trafos_pct": 34.0,
   "V_MT_min": 0.742,
   "V_MT_mediana": 0.917,
   "barras_criticas": 11662,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "n_linhas": 18186,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2525,
   "km_MT": 1696.12,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 3
  },
  {
   "se": "5003532",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.03,
   "perdas_trafos_pct": 52.2,
   "V_MT_min": 0.699,
   "V_MT_mediana": 0.964,
   "barras_criticas": 5305,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2601,
   "n_linhas": 12438,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 3,
   "trafos": 2210,
   "km_MT": 1017.04,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003533",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 7.24,
   "perdas_trafos_pct": 60.0,
   "V_MT_min": 0.241,
   "V_MT_mediana": 0.932,
   "barras_criticas": 8509,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "n_linhas": 17677,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2866,
   "km_MT": 1389.55,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003536",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.72,
   "perdas_trafos_pct": 94.1,
   "V_MT_min": 0.985,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "n_linhas": 929,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 95,
   "km_MT": 92.33,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "5003545",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 0.301,
   "V_MT_mediana": 1.0,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 1,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.0,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003585",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.77,
   "perdas_trafos_pct": 63.7,
   "V_MT_min": 0.787,
   "V_MT_mediana": 0.926,
   "barras_criticas": 8689,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 7205,
   "n_linhas": 16527,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2764,
   "km_MT": 1232.36,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "5003625",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.7,
   "perdas_trafos_pct": 46.1,
   "V_MT_min": 0.066,
   "V_MT_mediana": 0.812,
   "barras_criticas": 14179,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 26232,
   "n_linhas": 23464,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 6,
   "trafos": 3035,
   "km_MT": 1730.09,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 5
  },
  {
   "se": "5003645",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.74,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 0.4,
   "V_MT_mediana": 1.0,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 3,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 3,
   "km_MT": 0.1,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
