{
 "base": "CERMISSOES2381",
 "pasta": "MODELOS_CERMISSOES2381_V26",
 "procedencia": {
  "versao": "1.0.0",
  "commit": "9bec9db8ca5a3ea6159ed764264cea90aed44219",
  "commit_origem": "submissao",
  "descricao": "O log do job vai para logscluster e a arvore para de sujar s",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "versoes": {
   "opendssdirect": "0.9.4",
   "opendss_motor": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033721; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
   "numpy": "2.4.6",
   "pyogrio": "0.13.0"
  },
  "gerado_em": "2026-09-01 20:56:20",
  "base": "CERMISSOES2381"
 },
 "bdgd": "Cermissoes_2381_2025-12-31_V11_20260815-0209.gdb",
 "dist": "2381",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 2,
 "subestacoes_geradas": 2,
 "alimentadores": 20,
 "rollup": {
  "ses": 2,
  "sadias": 2,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 3334,
  "n_linhas": 34966,
  "ramos_isolados": 80,
  "km_MT": 2829.0,
  "chaves_ilhadas": 13,
  "reguladores_pendurados": 1,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 22456.6
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 6.7670553919298975,
   "pct_declarado": 5.769192454515679,
   "razao": 1.1729640578436882,
   "n": 4,
   "contaminacao_pct": 0.0,
   "pct_modelo_sem_implausiveis": 6.7670553919298975,
   "implausiveis": 0,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 6.7670553919298975,
   "referencia_pct": 7.4,
   "razao": 0.9144669448553915,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 10,
   "comparados": 4,
   "fora": 6,
   "sem_declaracao": 1,
   "sem_energia_no_modelo": 4,
   "sem_os_dois": 1,
   "cobertura_pct": 40.0,
   "declarado_e_morto_pct": 40.0,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 0,
   "de": 4,
   "teto": 20.0,
   "pior_pct": 7.031,
   "fatia_da_perda_pct": 0.0
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 4,
  "viola_de_verdade": 0,
  "pct_viola": 0.0,
  "por_motivo": {}
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 8413,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "SAM",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 5.46,
   "perdas_trafos_pct": 58.9,
   "V_MT_min": 0.753,
   "V_MT_mediana": 0.88,
   "barras_criticas": 17684,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 65,
   "n_linhas": 29781,
   "causa": "REDE_EXTENSA",
   "alimentadores": 6,
   "trafos": 2943,
   "km_MT": 2469.3,
   "chaves_ilhadas": 10,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "SMA",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.74,
   "perdas_trafos_pct": 45.7,
   "V_MT_min": 0.973,
   "V_MT_mediana": 1.142,
   "barras_criticas": 2933,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 15,
   "n_linhas": 5185,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 391,
   "km_MT": 359.68,
   "chaves_ilhadas": 3,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
