{
 "base": "ENERGISA_P6600",
 "pasta": "MODELOS_ENERGISA_P6600_V26",
 "procedencia": {
  "versao": "1.0.0",
  "commit": "9bec9db8ca5a3ea6159ed764264cea90aed44219",
  "commit_origem": "submissao",
  "descricao": "O log do job vai para logscluster e a arvore para de sujar s",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "versoes": {
   "opendssdirect": "0.9.4",
   "opendss_motor": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033721; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
   "numpy": "2.4.6",
   "pyogrio": "0.13.0"
  },
  "gerado_em": "2026-09-01 20:47:47",
  "base": "ENERGISA_P6600"
 },
 "bdgd": "Energisa_PB_6600_2025-12-31_V11_20260827-0225.gdb",
 "dist": "6600",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 73,
 "subestacoes_geradas": 73,
 "alimentadores": 416,
 "rollup": {
  "ses": 73,
  "sadias": 73,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 87271,
  "n_linhas": 647404,
  "ramos_isolados": 11540,
  "km_MT": 46031.8,
  "chaves_ilhadas": 3114,
  "reguladores_pendurados": 0,
  "trafos_pac_invertido": 0,
  "kW_morto": 9653.3,
  "kW_nominal": 722235.1
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 2.5671123787943704,
   "pct_declarado": 2.239797915659813,
   "razao": 1.1461357119970954,
   "n": 388,
   "contaminacao_pct": 0.034380495334236205,
   "pct_modelo_sem_implausiveis": 2.566250492439222,
   "implausiveis": 2,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 2.5671123787943704,
   "referencia_pct": 7.4,
   "razao": 0.34690707821545547,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 396,
   "comparados": 388,
   "fora": 8,
   "sem_declaracao": 2,
   "sem_energia_no_modelo": 3,
   "sem_os_dois": 3,
   "cobertura_pct": 97.97979797979798,
   "declarado_e_morto_pct": 0.7575757575757576,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 2,
   "de": 388,
   "teto": 20.0,
   "pior_pct": 125.65,
   "fatia_da_perda_pct": 0.03438049533423568
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 388,
  "viola_de_verdade": 10,
  "pct_viola": 2.58,
  "por_motivo": {
   "no limite": 5,
   "medida quase sem perda": 3,
   "perda modelada absurda": 2
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 266532,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "12873412",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.93,
   "perdas_trafos_pct": 88.9,
   "V_MT_min": 0.977,
   "V_MT_mediana": 0.984,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 5406,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 1253,
   "km_MT": 91.73,
   "chaves_ilhadas": 76,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873413",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 40,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "perdas_trafos_pct": 77.6,
   "V_MT_min": 0.062,
   "V_MT_mediana": 1.003,
   "barras_criticas": 778,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "n_linhas": 18705,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 2381,
   "km_MT": 1242.37,
   "chaves_ilhadas": 86,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873414",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.86,
   "perdas_trafos_pct": 92.8,
   "V_MT_min": 1.003,
   "V_MT_mediana": 1.007,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 16,
   "n_linhas": 3988,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 786,
   "km_MT": 73.23,
   "chaves_ilhadas": 62,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873415",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.96,
   "perdas_trafos_pct": 88.3,
   "V_MT_min": 0.984,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 22,
   "ramos_isolados": 167,
   "n_linhas": 5215,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 737,
   "km_MT": 137.11,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873416",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.92,
   "perdas_trafos_pct": 95.2,
   "V_MT_min": 0.994,
   "V_MT_mediana": 0.997,
   "barras_criticas": 0,
   "cargas_sem_tensao": 15,
   "ramos_isolados": 34,
   "n_linhas": 2795,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 414,
   "km_MT": 62.22,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873417",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.09,
   "perdas_trafos_pct": 83.3,
   "V_MT_min": 0.973,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 43,
   "ramos_isolados": 151,
   "n_linhas": 9002,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 957,
   "km_MT": 406.92,
   "chaves_ilhadas": 86,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873418",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.96,
   "perdas_trafos_pct": 88.3,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 9,
   "ramos_isolados": 33,
   "n_linhas": 5704,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1158,
   "km_MT": 102.52,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873419",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 3.97,
   "perdas_trafos_pct": 64.9,
   "V_MT_min": 0.091,
   "V_MT_mediana": 0.984,
   "barras_criticas": 1678,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9,
   "n_linhas": 15585,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 2023,
   "km_MT": 1115.63,
   "chaves_ilhadas": 56,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873420",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.28,
   "perdas_trafos_pct": 78.0,
   "V_MT_min": 0.965,
   "V_MT_mediana": 1.006,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "n_linhas": 5767,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 1098,
   "km_MT": 126.2,
   "chaves_ilhadas": 61,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873425",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 3.37,
   "perdas_trafos_pct": 84.2,
   "V_MT_min": 0.11,
   "V_MT_mediana": 1.019,
   "barras_criticas": 685,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "n_linhas": 13188,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1810,
   "km_MT": 943.88,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873426",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.6,
   "perdas_trafos_pct": 92.2,
   "V_MT_min": 0.317,
   "V_MT_mediana": 1.003,
   "barras_criticas": 627,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1,
   "n_linhas": 4892,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 716,
   "km_MT": 367.44,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873427",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 3.78,
   "perdas_trafos_pct": 89.8,
   "V_MT_min": 0.091,
   "V_MT_mediana": 1.003,
   "barras_criticas": 915,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 12290,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1698,
   "km_MT": 999.23,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873428",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "perdas_trafos_pct": 90.9,
   "V_MT_min": 0.98,
   "V_MT_mediana": 1.006,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 6190,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 880,
   "km_MT": 366.76,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873429",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "perdas_trafos_pct": 82.7,
   "V_MT_min": 0.06,
   "V_MT_mediana": 0.993,
   "barras_criticas": 509,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 10910,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 1591,
   "km_MT": 894.57,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873430",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.28,
   "perdas_trafos_pct": 86.7,
   "V_MT_min": 0.156,
   "V_MT_mediana": 1.004,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 5166,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 677,
   "km_MT": 380.55,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873431",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.43,
   "perdas_trafos_pct": 87.8,
   "V_MT_min": 0.062,
   "V_MT_mediana": 0.989,
   "barras_criticas": 311,
   "cargas_sem_tensao": 26,
   "ramos_isolados": 14,
   "n_linhas": 19934,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 2759,
   "km_MT": 1362.18,
   "chaves_ilhadas": 96,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873432",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 37,
   "nos_nan": 0,
   "perdas_pct": 4.83,
   "perdas_trafos_pct": 65.0,
   "V_MT_min": 0.049,
   "V_MT_mediana": 1.024,
   "barras_criticas": 75,
   "cargas_sem_tensao": 289,
   "ramos_isolados": 9,
   "n_linhas": 12754,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1668,
   "km_MT": 1117.6,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873433",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.84,
   "perdas_trafos_pct": 71.8,
   "V_MT_min": 0.089,
   "V_MT_mediana": 1.015,
   "barras_criticas": 766,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 17314,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 2612,
   "km_MT": 1476.32,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873434",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.35,
   "perdas_trafos_pct": 89.3,
   "V_MT_min": 0.034,
   "V_MT_mediana": 1.009,
   "barras_criticas": 752,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 119,
   "n_linhas": 15187,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1964,
   "km_MT": 1258.31,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873435",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 6.2,
   "perdas_trafos_pct": 54.4,
   "V_MT_min": 0.98,
   "V_MT_mediana": 1.02,
   "barras_criticas": 278,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 9460,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1254,
   "km_MT": 725.13,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873436",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.48,
   "perdas_trafos_pct": 97.0,
   "V_MT_min": 0.992,
   "V_MT_mediana": 1.02,
   "barras_criticas": 0,
   "cargas_sem_tensao": 3034,
   "ramos_isolados": 7711,
   "n_linhas": 11419,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1644,
   "km_MT": 1077.24,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873437",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.76,
   "perdas_trafos_pct": 86.3,
   "V_MT_min": 0.211,
   "V_MT_mediana": 1.008,
   "barras_criticas": 745,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 7161,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 812,
   "km_MT": 647.84,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873438",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 2.1,
   "perdas_trafos_pct": 84.8,
   "V_MT_min": 0.295,
   "V_MT_mediana": 0.994,
   "barras_criticas": 1508,
   "cargas_sem_tensao": 26,
   "ramos_isolados": 3,
   "n_linhas": 9510,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1323,
   "km_MT": 668.64,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873439",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.25,
   "perdas_trafos_pct": 90.7,
   "V_MT_min": 0.283,
   "V_MT_mediana": 0.998,
   "barras_criticas": 243,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 13403,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 1746,
   "km_MT": 982.82,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873440",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 24,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "perdas_trafos_pct": 81.9,
   "V_MT_min": 0.041,
   "V_MT_mediana": 1.0,
   "barras_criticas": 665,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "n_linhas": 17441,
   "causa": "OK",
   "alimentadores": 7,
   "trafos": 2306,
   "km_MT": 1128.87,
   "chaves_ilhadas": 75,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873446",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 5.77,
   "perdas_trafos_pct": 57.8,
   "V_MT_min": 0.067,
   "V_MT_mediana": 1.015,
   "barras_criticas": 761,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 12923,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1560,
   "km_MT": 1166.01,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873447",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.62,
   "perdas_trafos_pct": 47.2,
   "V_MT_min": 0.531,
   "V_MT_mediana": 0.983,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1,
   "n_linhas": 6464,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 874,
   "km_MT": 535.01,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873448",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.65,
   "perdas_trafos_pct": 89.4,
   "V_MT_min": 0.037,
   "V_MT_mediana": 1.013,
   "barras_criticas": 566,
   "cargas_sem_tensao": 468,
   "ramos_isolados": 1427,
   "n_linhas": 13199,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1738,
   "km_MT": 952.29,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873449",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "perdas_trafos_pct": 88.1,
   "V_MT_min": 0.181,
   "V_MT_mediana": 1.006,
   "barras_criticas": 71,
   "cargas_sem_tensao": 32,
   "ramos_isolados": 3,
   "n_linhas": 7016,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 873,
   "km_MT": 542.27,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873450",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.25,
   "perdas_trafos_pct": 76.3,
   "V_MT_min": 0.043,
   "V_MT_mediana": 0.993,
   "barras_criticas": 121,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 9065,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1373,
   "km_MT": 845.56,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873451",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 4.7,
   "perdas_trafos_pct": 82.3,
   "V_MT_min": 0.356,
   "V_MT_mediana": 1.013,
   "barras_criticas": 269,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 13638,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1655,
   "km_MT": 1296.72,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873452",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 3.96,
   "perdas_trafos_pct": 74.5,
   "V_MT_min": 0.013,
   "V_MT_mediana": 1.026,
   "barras_criticas": 1096,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 7,
   "n_linhas": 8835,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1261,
   "km_MT": 681.08,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873453",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 15,
   "nos_nan": 0,
   "perdas_pct": 5.76,
   "perdas_trafos_pct": 66.9,
   "V_MT_min": 0.026,
   "V_MT_mediana": 1.014,
   "barras_criticas": 576,
   "cargas_sem_tensao": 196,
   "ramos_isolados": 3,
   "n_linhas": 19895,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2424,
   "km_MT": 1712.49,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873454",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.47,
   "perdas_trafos_pct": 75.5,
   "V_MT_min": 0.107,
   "V_MT_mediana": 1.005,
   "barras_criticas": 373,
   "cargas_sem_tensao": 489,
   "ramos_isolados": 1082,
   "n_linhas": 11404,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1511,
   "km_MT": 690.64,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873456",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 2.99,
   "perdas_trafos_pct": 95.0,
   "V_MT_min": 0.148,
   "V_MT_mediana": 1.004,
   "barras_criticas": 332,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 6751,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 941,
   "km_MT": 576.35,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873458",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "perdas_trafos_pct": 85.2,
   "V_MT_min": 0.299,
   "V_MT_mediana": 1.008,
   "barras_criticas": 1068,
   "cargas_sem_tensao": 19,
   "ramos_isolados": 9,
   "n_linhas": 13567,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 1960,
   "km_MT": 1002.71,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873459",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.44,
   "perdas_trafos_pct": 83.7,
   "V_MT_min": 0.112,
   "V_MT_mediana": 0.99,
   "barras_criticas": 421,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 11222,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1622,
   "km_MT": 879.15,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873460",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 3.67,
   "perdas_trafos_pct": 86.2,
   "V_MT_min": 0.32,
   "V_MT_mediana": 0.991,
   "barras_criticas": 2101,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 16228,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 2075,
   "km_MT": 1492.49,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873477",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.45,
   "perdas_trafos_pct": 63.2,
   "V_MT_min": 0.79,
   "V_MT_mediana": 1.001,
   "barras_criticas": 8,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 5527,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 581,
   "km_MT": 308.36,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873478",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.69,
   "perdas_trafos_pct": 84.8,
   "V_MT_min": 0.974,
   "V_MT_mediana": 0.99,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 29,
   "n_linhas": 3984,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 570,
   "km_MT": 92.88,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873479",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.06,
   "perdas_trafos_pct": 88.8,
   "V_MT_min": 1.009,
   "V_MT_mediana": 1.017,
   "barras_criticas": 0,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 10,
   "n_linhas": 3115,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 425,
   "km_MT": 91.69,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873480",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.11,
   "perdas_trafos_pct": 85.7,
   "V_MT_min": 0.985,
   "V_MT_mediana": 1.002,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 13,
   "n_linhas": 6037,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 869,
   "km_MT": 173.44,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873481",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 1.37,
   "perdas_trafos_pct": 58.0,
   "V_MT_min": 0.011,
   "V_MT_mediana": 0.964,
   "barras_criticas": 26,
   "cargas_sem_tensao": 30,
   "ramos_isolados": 4,
   "n_linhas": 5385,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 698,
   "km_MT": 435.0,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873482",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 22,
   "nos_nan": 0,
   "perdas_pct": 27.19,
   "perdas_trafos_pct": 7.7,
   "V_MT_min": 0.254,
   "V_MT_mediana": 0.991,
   "barras_criticas": 375,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "n_linhas": 7275,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 7,
   "trafos": 878,
   "km_MT": 370.66,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873483",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.77,
   "perdas_trafos_pct": 91.8,
   "V_MT_min": 0.997,
   "V_MT_mediana": 1.003,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "n_linhas": 3863,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 637,
   "km_MT": 79.02,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873485",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.39,
   "perdas_trafos_pct": 71.0,
   "V_MT_min": 0.769,
   "V_MT_mediana": 0.99,
   "barras_criticas": 240,
   "cargas_sem_tensao": 21,
   "ramos_isolados": 11,
   "n_linhas": 4491,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 386,
   "km_MT": 256.64,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873486",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "perdas_trafos_pct": 43.7,
   "V_MT_min": 0.794,
   "V_MT_mediana": 1.001,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 9,
   "n_linhas": 6245,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 779,
   "km_MT": 369.32,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873487",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 14,
   "nos_nan": 0,
   "perdas_pct": 2.17,
   "perdas_trafos_pct": 77.7,
   "V_MT_min": 0.205,
   "V_MT_mediana": 0.99,
   "barras_criticas": 133,
   "cargas_sem_tensao": 17,
   "ramos_isolados": 154,
   "n_linhas": 8954,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 951,
   "km_MT": 493.51,
   "chaves_ilhadas": 70,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12873488",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.83,
   "perdas_trafos_pct": 84.0,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.989,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 10,
   "n_linhas": 6003,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 925,
   "km_MT": 145.15,
   "chaves_ilhadas": 61,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912327",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 19,
   "nos_nan": 0,
   "perdas_pct": 3.23,
   "perdas_trafos_pct": 85.7,
   "V_MT_min": 0.58,
   "V_MT_mediana": 0.99,
   "barras_criticas": 475,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1,
   "n_linhas": 10510,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1463,
   "km_MT": 942.29,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912328",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 2.57,
   "perdas_trafos_pct": 93.8,
   "V_MT_min": 0.332,
   "V_MT_mediana": 1.008,
   "barras_criticas": 472,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 5201,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 717,
   "km_MT": 404.29,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912329",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "perdas_trafos_pct": 94.1,
   "V_MT_min": 0.116,
   "V_MT_mediana": 1.008,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 7664,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1020,
   "km_MT": 674.11,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912330",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.93,
   "perdas_trafos_pct": 84.3,
   "V_MT_min": 0.897,
   "V_MT_mediana": 1.001,
   "barras_criticas": 5,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 3,
   "n_linhas": 6072,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 802,
   "km_MT": 529.49,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912331",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 32,
   "nos_nan": 0,
   "perdas_pct": 6.55,
   "perdas_trafos_pct": 53.3,
   "V_MT_min": 0.027,
   "V_MT_mediana": 1.008,
   "barras_criticas": 666,
   "cargas_sem_tensao": 27,
   "ramos_isolados": 3,
   "n_linhas": 10887,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1509,
   "km_MT": 815.24,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912332",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.24,
   "perdas_trafos_pct": 91.7,
   "V_MT_min": 0.319,
   "V_MT_mediana": 0.992,
   "barras_criticas": 681,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 8125,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1069,
   "km_MT": 675.79,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912333",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 24,
   "nos_nan": 0,
   "perdas_pct": 3.47,
   "perdas_trafos_pct": 92.1,
   "V_MT_min": 0.029,
   "V_MT_mediana": 1.005,
   "barras_criticas": 332,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 22026,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 2744,
   "km_MT": 1916.72,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912334",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.16,
   "perdas_trafos_pct": 91.5,
   "V_MT_min": 0.196,
   "V_MT_mediana": 0.989,
   "barras_criticas": 433,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1,
   "n_linhas": 8341,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1114,
   "km_MT": 747.7,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912335",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.67,
   "perdas_trafos_pct": 90.3,
   "V_MT_min": 0.024,
   "V_MT_mediana": 1.003,
   "barras_criticas": 217,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "n_linhas": 13222,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1677,
   "km_MT": 1133.49,
   "chaves_ilhadas": 36,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912336",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "perdas_trafos_pct": 96.7,
   "V_MT_min": 0.036,
   "V_MT_mediana": 1.012,
   "barras_criticas": 77,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 20,
   "n_linhas": 9505,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1244,
   "km_MT": 855.64,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12912337",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.34,
   "perdas_trafos_pct": 66.0,
   "V_MT_min": 0.192,
   "V_MT_mediana": 1.021,
   "barras_criticas": 381,
   "cargas_sem_tensao": 74,
   "ramos_isolados": 176,
   "n_linhas": 8207,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 908,
   "km_MT": 560.46,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "245930311",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.26,
   "perdas_trafos_pct": 94.9,
   "V_MT_min": 0.344,
   "V_MT_mediana": 1.0,
   "barras_criticas": 730,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 7892,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 969,
   "km_MT": 702.52,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "35863491",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.18,
   "perdas_trafos_pct": 75.6,
   "V_MT_min": 0.097,
   "V_MT_mediana": 1.002,
   "barras_criticas": 322,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 33,
   "n_linhas": 3945,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 458,
   "km_MT": 335.99,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "422267667",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.62,
   "perdas_trafos_pct": 88.8,
   "V_MT_min": 0.981,
   "V_MT_mediana": 0.987,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 2889,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 373,
   "km_MT": 73.56,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "476234715",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.98,
   "perdas_trafos_pct": 92.7,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.978,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 1955,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 334,
   "km_MT": 44.8,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "58561573",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.77,
   "perdas_trafos_pct": 90.8,
   "V_MT_min": 0.983,
   "V_MT_mediana": 0.998,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 5769,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 718,
   "km_MT": 444.57,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174617",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.83,
   "perdas_trafos_pct": 93.5,
   "V_MT_min": 0.985,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 20,
   "n_linhas": 3244,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 511,
   "km_MT": 76.4,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174618",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.02,
   "perdas_trafos_pct": 91.5,
   "V_MT_min": 0.45,
   "V_MT_mediana": 1.009,
   "barras_criticas": 2,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 10,
   "n_linhas": 6370,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 969,
   "km_MT": 283.09,
   "chaves_ilhadas": 65,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174619",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.78,
   "perdas_trafos_pct": 91.0,
   "V_MT_min": 1.009,
   "V_MT_mediana": 1.015,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 11,
   "n_linhas": 3597,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 533,
   "km_MT": 87.32,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174620",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 2.76,
   "perdas_trafos_pct": 84.2,
   "V_MT_min": 0.801,
   "V_MT_mediana": 0.992,
   "barras_criticas": 436,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 16,
   "n_linhas": 9589,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 1389,
   "km_MT": 477.87,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174622",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 16,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 85.0,
   "V_MT_min": 0.072,
   "V_MT_mediana": 0.99,
   "barras_criticas": 163,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 39,
   "n_linhas": 7117,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 883,
   "km_MT": 352.02,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174623",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.03,
   "perdas_trafos_pct": 84.0,
   "V_MT_min": 0.278,
   "V_MT_mediana": 0.989,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 8619,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1135,
   "km_MT": 622.33,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174624",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.89,
   "perdas_trafos_pct": 90.7,
   "V_MT_min": 0.997,
   "V_MT_mediana": 1.002,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 1031,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 146,
   "km_MT": 23.98,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "613174629",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 1.84,
   "perdas_trafos_pct": 76.3,
   "V_MT_min": 0.137,
   "V_MT_mediana": 0.996,
   "barras_criticas": 130,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "n_linhas": 6155,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 753,
   "km_MT": 308.38,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
