{
 "base": "ENERGISA_R369",
 "pasta": "MODELOS_ENERGISA_R369_V26",
 "procedencia": {
  "versao": "1.0.0",
  "commit": "9bec9db8ca5a3ea6159ed764264cea90aed44219",
  "commit_origem": "submissao",
  "descricao": "O log do job vai para logscluster e a arvore para de sujar s",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "versoes": {
   "opendssdirect": "0.9.4",
   "opendss_motor": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033721; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
   "numpy": "2.4.6",
   "pyogrio": "0.13.0"
  },
  "gerado_em": "2026-09-01 20:45:59",
  "base": "ENERGISA_R369"
 },
 "bdgd": "Energisa_RO_369_2025-12-31_V11_20260825-2228.gdb",
 "dist": "369",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 54,
 "subestacoes_geradas": 54,
 "alimentadores": 321,
 "rollup": {
  "ses": 54,
  "sadias": 52,
  "nao_convergiu": 2,
  "com_nan": 0,
  "trafos": 152092,
  "n_linhas": 830323,
  "ramos_isolados": 224983,
  "km_MT": 67515.2,
  "chaves_ilhadas": 2171,
  "reguladores_pendurados": 8,
  "trafos_pac_invertido": 2,
  "kW_morto": 46343.6,
  "kW_nominal": 426739.2
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 7.197497812775409,
   "pct_declarado": 2.109244571496756,
   "razao": 3.4123581068021624,
   "n": 174,
   "contaminacao_pct": 61.484400989530265,
   "pct_modelo_sem_implausiveis": 2.8091807070922523,
   "implausiveis": 6,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 7.197497812775409,
   "referencia_pct": 7.4,
   "razao": 0.9726348395642445,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 304,
   "comparados": 174,
   "fora": 130,
   "sem_declaracao": 22,
   "sem_energia_no_modelo": 44,
   "sem_os_dois": 64,
   "cobertura_pct": 57.23684210526316,
   "declarado_e_morto_pct": 14.473684210526315,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 6,
   "de": 174,
   "teto": 20.0,
   "pior_pct": 4282.729,
   "fatia_da_perda_pct": 61.484400989530265
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 182,
  "viola_de_verdade": 10,
  "pct_viola": 5.49,
  "por_motivo": {
   "perda modelada absurda": 3,
   "a investigar": 3,
   "medida quase sem perda": 3,
   "denominador minusculo": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 277957,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "12147726",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 196,
   "nos_nan": 0,
   "perdas_pct": 96.97,
   "perdas_trafos_pct": 1.5,
   "V_MT_min": 0.012,
   "V_MT_mediana": 0.612,
   "barras_criticas": 24131,
   "cargas_sem_tensao": 4571,
   "ramos_isolados": 16222,
   "n_linhas": 49389,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 9335,
   "km_MT": 4808.18,
   "chaves_ilhadas": 105,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1270945",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.24,
   "perdas_trafos_pct": 84.7,
   "V_MT_min": 1.01,
   "V_MT_mediana": 1.017,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1,
   "n_linhas": 4128,
   "causa": "OK",
   "alimentadores": 8,
   "trafos": 752,
   "km_MT": 85.87,
   "chaves_ilhadas": 61,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "12942116",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 10.59,
   "perdas_trafos_pct": 97.5,
   "V_MT_min": 0.942,
   "V_MT_mediana": 0.956,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4611,
   "ramos_isolados": 22859,
   "n_linhas": 35466,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 6176,
   "km_MT": 2277.07,
   "chaves_ilhadas": 70,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "12980762",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.25,
   "perdas_trafos_pct": 89.5,
   "V_MT_min": 0.997,
   "V_MT_mediana": 1.014,
   "barras_criticas": 964,
   "cargas_sem_tensao": 534,
   "ramos_isolados": 40,
   "n_linhas": 16703,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 2721,
   "km_MT": 723.36,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13101002",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 2.02,
   "perdas_trafos_pct": 76.9,
   "V_MT_min": 0.024,
   "V_MT_mediana": 1.011,
   "barras_criticas": 207,
   "cargas_sem_tensao": 7838,
   "ramos_isolados": 24739,
   "n_linhas": 31578,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 6487,
   "km_MT": 2610.43,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13105288",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 7.36,
   "perdas_trafos_pct": 98.0,
   "V_MT_min": 0.06,
   "V_MT_mediana": 1.023,
   "barras_criticas": 9,
   "cargas_sem_tensao": 31,
   "ramos_isolados": 452,
   "n_linhas": 9991,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1655,
   "km_MT": 886.16,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13165404",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1,
   "n_linhas": 4,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "13309426",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "perdas_trafos_pct": 76.3,
   "V_MT_min": 0.154,
   "V_MT_mediana": 1.017,
   "barras_criticas": 1,
   "cargas_sem_tensao": 14209,
   "ramos_isolados": 41927,
   "n_linhas": 45868,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 9959,
   "km_MT": 3538.14,
   "chaves_ilhadas": 125,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "15952210",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 12,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 0,
   "km_MT": 0.04,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "16407374",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.95,
   "perdas_trafos_pct": 93.3,
   "V_MT_min": 0.592,
   "V_MT_mediana": 1.022,
   "barras_criticas": 1662,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 45,
   "n_linhas": 10474,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2034,
   "km_MT": 1016.75,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "168629676",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.0,
   "perdas_trafos_pct": 0.0,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 6,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 0,
   "km_MT": 0.03,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "17158410",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.3,
   "perdas_trafos_pct": 82.3,
   "V_MT_min": 0.087,
   "V_MT_mediana": 1.001,
   "barras_criticas": 2,
   "cargas_sem_tensao": 1330,
   "ramos_isolados": 3507,
   "n_linhas": 14848,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 3669,
   "km_MT": 1288.96,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "17893100",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 100.02,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 8,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 1,
   "km_MT": 0.04,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "17897392",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 49,
   "nos_nan": 0,
   "perdas_pct": 2.93,
   "perdas_trafos_pct": 71.6,
   "V_MT_min": 0.015,
   "V_MT_mediana": 0.984,
   "barras_criticas": 3894,
   "cargas_sem_tensao": 1985,
   "ramos_isolados": 8593,
   "n_linhas": 46449,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 7914,
   "km_MT": 4266.25,
   "chaves_ilhadas": 108,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18004933",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 10,
   "nos_nan": 0,
   "perdas_pct": 89.41,
   "perdas_trafos_pct": 0.5,
   "V_MT_min": 0.019,
   "V_MT_mediana": 1.014,
   "barras_criticas": 1698,
   "cargas_sem_tensao": 11,
   "ramos_isolados": 456,
   "n_linhas": 19769,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 3289,
   "km_MT": 1887.11,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18107799",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 24.3,
   "perdas_trafos_pct": 96.9,
   "V_MT_min": 0.878,
   "V_MT_mediana": 0.91,
   "barras_criticas": 8559,
   "cargas_sem_tensao": 6399,
   "ramos_isolados": 20492,
   "n_linhas": 29282,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 13,
   "trafos": 5548,
   "km_MT": 2241.19,
   "chaves_ilhadas": 96,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18266677",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 11,
   "nos_nan": 0,
   "perdas_pct": 3.09,
   "perdas_trafos_pct": 86.8,
   "V_MT_min": 0.099,
   "V_MT_mediana": 1.009,
   "barras_criticas": 192,
   "cargas_sem_tensao": 120,
   "ramos_isolados": 0,
   "n_linhas": 15484,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3543,
   "km_MT": 1257.03,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18369732",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 35.01,
   "perdas_trafos_pct": 50.6,
   "V_MT_min": 0.023,
   "V_MT_mediana": 0.575,
   "barras_criticas": 10305,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 436,
   "n_linhas": 22674,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 2997,
   "km_MT": 1708.91,
   "chaves_ilhadas": 73,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 1
  },
  {
   "se": "19194181",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 17,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "perdas_trafos_pct": 89.7,
   "V_MT_min": 0.701,
   "V_MT_mediana": 1.008,
   "barras_criticas": 78,
   "cargas_sem_tensao": 731,
   "ramos_isolados": 2386,
   "n_linhas": 39437,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 6300,
   "km_MT": 3223.69,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19340176",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 21.07,
   "perdas_trafos_pct": 96.1,
   "V_MT_min": 0.719,
   "V_MT_mediana": 0.888,
   "barras_criticas": 16416,
   "cargas_sem_tensao": 2057,
   "ramos_isolados": 9568,
   "n_linhas": 27425,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 11,
   "trafos": 4744,
   "km_MT": 1568.04,
   "chaves_ilhadas": 46,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19348764",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 4.15,
   "perdas_trafos_pct": 63.6,
   "V_MT_min": 0.126,
   "V_MT_mediana": 1.01,
   "barras_criticas": 367,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 7563,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1304,
   "km_MT": 599.06,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19357352",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.86,
   "perdas_trafos_pct": 92.0,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.011,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 15,
   "n_linhas": 4518,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 567,
   "km_MT": 121.02,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19464702",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.86,
   "perdas_trafos_pct": 89.1,
   "V_MT_min": 1.014,
   "V_MT_mediana": 1.02,
   "barras_criticas": 0,
   "cargas_sem_tensao": 6105,
   "ramos_isolados": 16796,
   "n_linhas": 22183,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 4381,
   "km_MT": 1443.81,
   "chaves_ilhadas": 66,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19468996",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 39,
   "nos_nan": 0,
   "perdas_pct": 2.66,
   "perdas_trafos_pct": 87.1,
   "V_MT_min": 0.023,
   "V_MT_mediana": 0.977,
   "barras_criticas": 2678,
   "cargas_sem_tensao": 3425,
   "ramos_isolados": 9355,
   "n_linhas": 42993,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 12,
   "trafos": 8807,
   "km_MT": 3252.89,
   "chaves_ilhadas": 103,
   "reguladores_pendurados": 4,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19491603",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 3.13,
   "perdas_trafos_pct": 65.7,
   "V_MT_min": 0.126,
   "V_MT_mediana": 0.981,
   "barras_criticas": 1421,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 113,
   "n_linhas": 33193,
   "causa": "OK",
   "alimentadores": 9,
   "trafos": 5846,
   "km_MT": 2434.17,
   "chaves_ilhadas": 79,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "19778164",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 12.16,
   "perdas_trafos_pct": 99.8,
   "V_MT_min": 1.013,
   "V_MT_mediana": 1.015,
   "barras_criticas": 0,
   "cargas_sem_tensao": 794,
   "ramos_isolados": 4703,
   "n_linhas": 13008,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 9,
   "trafos": 2023,
   "km_MT": 1142.46,
   "chaves_ilhadas": 61,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "207279968",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 177,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "perdas_trafos_pct": 93.2,
   "V_MT_min": 0.105,
   "V_MT_mediana": 1.004,
   "barras_criticas": 641,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 5,
   "n_linhas": 10714,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 1668,
   "km_MT": 738.41,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "4353813",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 5.74,
   "perdas_trafos_pct": 97.2,
   "V_MT_min": 0.022,
   "V_MT_mediana": 1.021,
   "barras_criticas": 43,
   "cargas_sem_tensao": 1,
   "ramos_isolados": 0,
   "n_linhas": 4004,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 533,
   "km_MT": 340.3,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "47308",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 43.9,
   "perdas_trafos_pct": 99.2,
   "V_MT_min": 0.146,
   "V_MT_mediana": 0.825,
   "barras_criticas": 4487,
   "cargas_sem_tensao": 5089,
   "ramos_isolados": 20911,
   "n_linhas": 25431,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 4053,
   "km_MT": 2147.09,
   "chaves_ilhadas": 78,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "51563",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.42,
   "perdas_trafos_pct": 68.2,
   "V_MT_min": 0.992,
   "V_MT_mediana": 1.001,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 2,
   "n_linhas": 3141,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 364,
   "km_MT": 107.5,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "63295634",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 3.49,
   "perdas_trafos_pct": 95.7,
   "V_MT_min": 0.014,
   "V_MT_mediana": 1.007,
   "barras_criticas": 32,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1,
   "n_linhas": 9702,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1975,
   "km_MT": 937.06,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "63849323",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 20,
   "nos_nan": 0,
   "perdas_pct": 2.82,
   "perdas_trafos_pct": 85.0,
   "V_MT_min": 0.064,
   "V_MT_mediana": 0.999,
   "barras_criticas": 970,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 10846,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 1366,
   "km_MT": 1160.61,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "63950542",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.56,
   "perdas_trafos_pct": 100.0,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 15,
   "causa": "OK",
   "alimentadores": 1,
   "trafos": 3,
   "km_MT": 0.42,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "64169955",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 15.52,
   "perdas_trafos_pct": 99.7,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 370,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 1,
   "trafos": 47,
   "km_MT": 35.33,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "64478704",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 6,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.05,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "64568878",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -0.0,
   "V_MT_min": 1.029,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 20,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 0,
   "km_MT": 0.15,
   "chaves_ilhadas": 5,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "64946806",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 9,
   "nos_nan": 0,
   "perdas_pct": 3.67,
   "perdas_trafos_pct": 80.0,
   "V_MT_min": 0.024,
   "V_MT_mediana": 1.012,
   "barras_criticas": 551,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 0,
   "n_linhas": 12393,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 3,
   "trafos": 2315,
   "km_MT": 1200.18,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "67095554",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.81,
   "perdas_trafos_pct": 96.1,
   "V_MT_min": 0.584,
   "V_MT_mediana": 1.005,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 6629,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 1052,
   "km_MT": 676.79,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "68811353",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.07,
   "perdas_trafos_pct": 98.3,
   "V_MT_min": 0.058,
   "V_MT_mediana": 1.022,
   "barras_criticas": 167,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 6393,
   "causa": "OK",
   "alimentadores": 3,
   "trafos": 1011,
   "km_MT": 681.11,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "70139538",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.68,
   "perdas_trafos_pct": 97.7,
   "V_MT_min": 0.012,
   "V_MT_mediana": 1.02,
   "barras_criticas": 57,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 2808,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 520,
   "km_MT": 265.13,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "71190227",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 143,
   "nos_nan": 0,
   "perdas_pct": 3.73,
   "perdas_trafos_pct": 97.9,
   "V_MT_min": 0.03,
   "V_MT_mediana": 1.005,
   "barras_criticas": 1095,
   "cargas_sem_tensao": 867,
   "ramos_isolados": 2769,
   "n_linhas": 17500,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 3798,
   "km_MT": 1445.26,
   "chaves_ilhadas": 58,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "74530996",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 18,
   "nos_nan": 0,
   "perdas_pct": 4.94,
   "perdas_trafos_pct": 80.2,
   "V_MT_min": 0.026,
   "V_MT_mediana": 1.008,
   "barras_criticas": 1746,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 1,
   "n_linhas": 29635,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 6023,
   "km_MT": 2505.5,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "77455187",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 7,
   "nos_nan": 0,
   "perdas_pct": 3.45,
   "perdas_trafos_pct": 92.8,
   "V_MT_min": 0.26,
   "V_MT_mediana": 1.01,
   "barras_criticas": 1526,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 89,
   "n_linhas": 19792,
   "causa": "OK",
   "alimentadores": 4,
   "trafos": 3819,
   "km_MT": 1582.83,
   "chaves_ilhadas": 63,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "79155596",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 4.52,
   "perdas_trafos_pct": 98.4,
   "V_MT_min": 0.016,
   "V_MT_mediana": 1.024,
   "barras_criticas": 470,
   "cargas_sem_tensao": 2,
   "ramos_isolados": 0,
   "n_linhas": 8553,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1807,
   "km_MT": 758.07,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "81203868",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 4.98,
   "perdas_trafos_pct": 94.8,
   "V_MT_min": 0.05,
   "V_MT_mediana": 1.012,
   "barras_criticas": 44,
   "cargas_sem_tensao": 34,
   "ramos_isolados": 1,
   "n_linhas": 5492,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 784,
   "km_MT": 559.98,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "81637530",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 27,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "perdas_trafos_pct": 85.8,
   "V_MT_min": 0.018,
   "V_MT_mediana": 1.012,
   "barras_criticas": 135,
   "cargas_sem_tensao": 3,
   "ramos_isolados": 0,
   "n_linhas": 12126,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 2176,
   "km_MT": 1081.47,
   "chaves_ilhadas": 12,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "845918",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.02,
   "perdas_trafos_pct": 77.7,
   "V_MT_min": 0.982,
   "V_MT_mediana": 1.002,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 8408,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 1321,
   "km_MT": 210.31,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "91183090",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 13,
   "nos_nan": 0,
   "perdas_pct": 3.75,
   "perdas_trafos_pct": 93.6,
   "V_MT_min": 0.018,
   "V_MT_mediana": 1.006,
   "barras_criticas": 420,
   "cargas_sem_tensao": 3044,
   "ramos_isolados": 13132,
   "n_linhas": 35873,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 7,
   "trafos": 6933,
   "km_MT": 3487.78,
   "chaves_ilhadas": 76,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "91204601",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 5.36,
   "perdas_trafos_pct": 95.8,
   "V_MT_min": 0.997,
   "V_MT_mediana": 1.008,
   "barras_criticas": 0,
   "cargas_sem_tensao": 770,
   "ramos_isolados": 2085,
   "n_linhas": 11496,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 2389,
   "km_MT": 965.76,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "94764286",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 6.98,
   "perdas_trafos_pct": 94.5,
   "V_MT_min": 0.034,
   "V_MT_mediana": 1.018,
   "barras_criticas": 1645,
   "cargas_sem_tensao": 25,
   "ramos_isolados": 113,
   "n_linhas": 15247,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 2646,
   "km_MT": 1358.33,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "95021926",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": 0.1,
   "V_MT_min": 0.403,
   "V_MT_mediana": 1.029,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 6,
   "causa": "OK",
   "alimentadores": 2,
   "trafos": 0,
   "km_MT": 0.02,
   "chaves_ilhadas": 0,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "96310126",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 11.11,
   "perdas_trafos_pct": 98.2,
   "V_MT_min": 0.409,
   "V_MT_mediana": 1.028,
   "barras_criticas": 1,
   "cargas_sem_tensao": 18,
   "ramos_isolados": 328,
   "n_linhas": 6763,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 1,
   "trafos": 1343,
   "km_MT": 645.27,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "97143162",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.56,
   "perdas_trafos_pct": 97.7,
   "V_MT_min": 1.008,
   "V_MT_mediana": 1.013,
   "barras_criticas": 0,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 629,
   "n_linhas": 5343,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 603,
   "km_MT": 474.04,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "9721616",
   "veredicto": "NAO_CONVERGE[C-API:500]",
   "convergiu": false,
   "iteracoes": 500,
   "nos_nan": 0,
   "perdas_pct": 4.15,
   "perdas_trafos_pct": 95.3,
   "V_MT_min": 0.035,
   "V_MT_mediana": 1.017,
   "barras_criticas": 865,
   "cargas_sem_tensao": 492,
   "ramos_isolados": 2205,
   "n_linhas": 19164,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 3491,
   "km_MT": 1769.73,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
