{
 "base": "LT",
 "pasta": "MODELOS_LT_V26",
 "procedencia": {
  "versao": "1.0.0",
  "commit": "9bec9db8ca5a3ea6159ed764264cea90aed44219",
  "commit_origem": "submissao",
  "descricao": "O log do job vai para logscluster e a arvore para de sujar s",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "versoes": {
   "opendssdirect": "0.9.4",
   "opendss_motor": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033721; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
   "numpy": "2.4.6",
   "pyogrio": "0.13.0"
  },
  "gerado_em": "2026-09-01 20:39:58",
  "base": "LT"
 },
 "bdgd": "Light_382_2025-12-31_V11_20260824-0926.gdb",
 "dist": "382",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 95,
 "subestacoes_geradas": 95,
 "alimentadores": 1802,
 "rollup": {
  "ses": 95,
  "sadias": 95,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 99490,
  "n_linhas": 1063959,
  "ramos_isolados": 1738,
  "km_MT": 25845.5,
  "chaves_ilhadas": 3470,
  "reguladores_pendurados": 26,
  "trafos_pac_invertido": 0,
  "kW_morto": 988.9,
  "kW_nominal": 2417569.5
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 3.2864689714937905,
   "pct_declarado": 1.4116207853628469,
   "razao": 2.3281528619947514,
   "n": 1581,
   "contaminacao_pct": 15.628184527044175,
   "pct_modelo_sem_implausiveis": 2.827417961938792,
   "implausiveis": 36,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 3.2864689714937905,
   "referencia_pct": 7.4,
   "razao": 0.44411742858024195,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 1802,
   "comparados": 1581,
   "fora": 221,
   "sem_declaracao": 17,
   "sem_energia_no_modelo": 27,
   "sem_os_dois": 177,
   "cobertura_pct": 87.73584905660377,
   "declarado_e_morto_pct": 1.4983351831298557,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 36,
   "de": 1581,
   "teto": 20.0,
   "pior_pct": 589.736,
   "fatia_da_perda_pct": 15.628184527044189
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 1591,
  "viola_de_verdade": 45,
  "pct_viola": 2.83,
  "por_motivo": {
   "perda modelada absurda": 22,
   "no limite": 10,
   "a investigar": 8,
   "medida quase sem perda": 3,
   "denominador minusculo": 2
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 189980,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 26432,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "10385871",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 78.5,
   "V_MT_min": 0.99,
   "V_MT_mediana": 1.012,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 11814,
   "causa": "OK",
   "alimentadores": 21,
   "trafos": 1477,
   "km_MT": 218.9,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385880",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.8,
   "perdas_trafos_pct": 84.9,
   "V_MT_min": 0.967,
   "V_MT_mediana": 1.033,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "n_linhas": 14623,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 620,
   "km_MT": 154.02,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385889",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.72,
   "perdas_trafos_pct": 88.1,
   "V_MT_min": 0.962,
   "V_MT_mediana": 1.032,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17,
   "n_linhas": 8509,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 694,
   "km_MT": 92.7,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385898",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.99,
   "perdas_trafos_pct": 87.8,
   "V_MT_min": 1.008,
   "V_MT_mediana": 1.021,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "n_linhas": 5509,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 658,
   "km_MT": 78.34,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385907",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.41,
   "perdas_trafos_pct": 71.6,
   "V_MT_min": 0.886,
   "V_MT_mediana": 0.925,
   "barras_criticas": 11672,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 17361,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 1197,
   "km_MT": 218.72,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385916",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.89,
   "perdas_trafos_pct": 61.2,
   "V_MT_min": 0.788,
   "V_MT_mediana": 0.863,
   "barras_criticas": 10931,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 13543,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 27,
   "trafos": 1846,
   "km_MT": 250.11,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385925",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.83,
   "perdas_trafos_pct": 92.3,
   "V_MT_min": 0.969,
   "V_MT_mediana": 1.032,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 5984,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 160,
   "km_MT": 53.04,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385934",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.26,
   "perdas_trafos_pct": 93.3,
   "V_MT_min": 0.979,
   "V_MT_mediana": 1.035,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 15477,
   "causa": "OK",
   "alimentadores": 29,
   "trafos": 364,
   "km_MT": 112.98,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385943",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.92,
   "perdas_trafos_pct": 81.6,
   "V_MT_min": 0.931,
   "V_MT_mediana": 1.022,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 7,
   "n_linhas": 25275,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 702,
   "km_MT": 283.18,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385961",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.46,
   "perdas_trafos_pct": 90.0,
   "V_MT_min": 0.965,
   "V_MT_mediana": 0.975,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "n_linhas": 21839,
   "causa": "OK",
   "alimentadores": 39,
   "trafos": 566,
   "km_MT": 209.16,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385970",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.82,
   "perdas_trafos_pct": 95.3,
   "V_MT_min": 0.955,
   "V_MT_mediana": 0.991,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "n_linhas": 22198,
   "causa": "OK",
   "alimentadores": 66,
   "trafos": 479,
   "km_MT": 171.45,
   "chaves_ilhadas": 157,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385979",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.86,
   "perdas_trafos_pct": 89.1,
   "V_MT_min": 0.976,
   "V_MT_mediana": 1.029,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 7964,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 617,
   "km_MT": 83.06,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385988",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.9,
   "perdas_trafos_pct": 64.9,
   "V_MT_min": 0.897,
   "V_MT_mediana": 0.942,
   "barras_criticas": 5084,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 20054,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1067,
   "km_MT": 245.95,
   "chaves_ilhadas": 37,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10385997",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.16,
   "perdas_trafos_pct": 92.9,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.98,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 34,
   "n_linhas": 9431,
   "causa": "OK",
   "alimentadores": 17,
   "trafos": 231,
   "km_MT": 71.54,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386006",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.85,
   "perdas_trafos_pct": 86.3,
   "V_MT_min": 0.95,
   "V_MT_mediana": 0.981,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 14119,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 825,
   "km_MT": 117.44,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386015",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.51,
   "perdas_trafos_pct": 93.7,
   "V_MT_min": 0.98,
   "V_MT_mediana": 1.038,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "n_linhas": 16028,
   "causa": "OK",
   "alimentadores": 54,
   "trafos": 460,
   "km_MT": 134.95,
   "chaves_ilhadas": 92,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386033",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.94,
   "perdas_trafos_pct": 85.4,
   "V_MT_min": 0.966,
   "V_MT_mediana": 1.028,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "n_linhas": 5464,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 617,
   "km_MT": 71.94,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386042",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.69,
   "perdas_trafos_pct": 74.4,
   "V_MT_min": 0.985,
   "V_MT_mediana": 1.007,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 11594,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 1212,
   "km_MT": 219.0,
   "chaves_ilhadas": 31,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386051",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 0.95,
   "perdas_trafos_pct": 75.2,
   "V_MT_min": 0.961,
   "V_MT_mediana": 1.031,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23,
   "n_linhas": 12026,
   "causa": "OK",
   "alimentadores": 25,
   "trafos": 431,
   "km_MT": 164.03,
   "chaves_ilhadas": 64,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386060",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 84.6,
   "V_MT_min": 0.946,
   "V_MT_mediana": 0.967,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 9510,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 494,
   "km_MT": 115.21,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386069",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.7,
   "perdas_trafos_pct": 91.7,
   "V_MT_min": 0.972,
   "V_MT_mediana": 0.985,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 21,
   "n_linhas": 11584,
   "causa": "OK",
   "alimentadores": 31,
   "trafos": 271,
   "km_MT": 85.67,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386087",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.33,
   "perdas_trafos_pct": 93.0,
   "V_MT_min": 0.948,
   "V_MT_mediana": 0.97,
   "barras_criticas": 0,
   "cargas_sem_tensao": 5,
   "ramos_isolados": 955,
   "n_linhas": 17575,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 41,
   "trafos": 431,
   "km_MT": 157.53,
   "chaves_ilhadas": 70,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386096",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.87,
   "perdas_trafos_pct": 92.6,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.98,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 9608,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 258,
   "km_MT": 61.94,
   "chaves_ilhadas": 17,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386105",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.36,
   "perdas_trafos_pct": 92.3,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.992,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 21299,
   "causa": "OK",
   "alimentadores": 60,
   "trafos": 941,
   "km_MT": 242.14,
   "chaves_ilhadas": 81,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "10386114",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.83,
   "perdas_trafos_pct": 97.5,
   "V_MT_min": 0.986,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 10266,
   "causa": "OK",
   "alimentadores": 31,
   "trafos": 282,
   "km_MT": 79.57,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1123",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.55,
   "perdas_trafos_pct": 80.2,
   "V_MT_min": 0.971,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 5234,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 836,
   "km_MT": 95.34,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1132",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.41,
   "perdas_trafos_pct": 96.2,
   "V_MT_min": 0.979,
   "V_MT_mediana": 0.982,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 3738,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 501,
   "km_MT": 56.21,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1141",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.64,
   "perdas_trafos_pct": 78.9,
   "V_MT_min": 0.899,
   "V_MT_mediana": 0.935,
   "barras_criticas": 2682,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 22,
   "n_linhas": 8053,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 1048,
   "km_MT": 118.45,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1150",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.34,
   "perdas_trafos_pct": 78.1,
   "V_MT_min": 0.928,
   "V_MT_mediana": 0.994,
   "barras_criticas": 4,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "n_linhas": 6551,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 824,
   "km_MT": 158.65,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1159",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.44,
   "perdas_trafos_pct": 62.1,
   "V_MT_min": 0.995,
   "V_MT_mediana": 1.014,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 6450,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 686,
   "km_MT": 125.81,
   "chaves_ilhadas": 47,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1168",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.75,
   "perdas_trafos_pct": 86.0,
   "V_MT_min": 0.937,
   "V_MT_mediana": 0.953,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 5029,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 612,
   "km_MT": 79.75,
   "chaves_ilhadas": 21,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1177",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.16,
   "perdas_trafos_pct": 80.9,
   "V_MT_min": 1.011,
   "V_MT_mediana": 1.024,
   "barras_criticas": 5,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 5373,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 875,
   "km_MT": 107.97,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1186",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.36,
   "perdas_trafos_pct": 52.1,
   "V_MT_min": 0.959,
   "V_MT_mediana": 1.027,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 31,
   "n_linhas": 15964,
   "causa": "OK",
   "alimentadores": 36,
   "trafos": 1448,
   "km_MT": 310.01,
   "chaves_ilhadas": 80,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1195",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.78,
   "perdas_trafos_pct": 58.4,
   "V_MT_min": 0.964,
   "V_MT_mediana": 0.977,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 6436,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 856,
   "km_MT": 88.97,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1204",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.96,
   "perdas_trafos_pct": 83.0,
   "V_MT_min": 0.963,
   "V_MT_mediana": 0.973,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 7870,
   "causa": "OK",
   "alimentadores": 28,
   "trafos": 677,
   "km_MT": 142.89,
   "chaves_ilhadas": 64,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1213",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.57,
   "perdas_trafos_pct": 56.8,
   "V_MT_min": 0.989,
   "V_MT_mediana": 1.031,
   "barras_criticas": 1,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 84,
   "n_linhas": 2118,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 152,
   "km_MT": 34.44,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1222",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.59,
   "perdas_trafos_pct": 36.2,
   "V_MT_min": 0.944,
   "V_MT_mediana": 0.972,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 12,
   "n_linhas": 9394,
   "causa": "OK",
   "alimentadores": 18,
   "trafos": 629,
   "km_MT": 200.31,
   "chaves_ilhadas": 7,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1231",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.07,
   "perdas_trafos_pct": 80.7,
   "V_MT_min": 1.003,
   "V_MT_mediana": 1.015,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 5910,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 770,
   "km_MT": 98.88,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1240",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.43,
   "perdas_trafos_pct": 54.4,
   "V_MT_min": 0.958,
   "V_MT_mediana": 0.983,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 8316,
   "causa": "OK",
   "alimentadores": 23,
   "trafos": 1114,
   "km_MT": 140.09,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1249",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.01,
   "perdas_trafos_pct": 83.9,
   "V_MT_min": 1.007,
   "V_MT_mediana": 1.021,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 6360,
   "causa": "OK",
   "alimentadores": 17,
   "trafos": 948,
   "km_MT": 119.31,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1258",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.45,
   "perdas_trafos_pct": 69.1,
   "V_MT_min": 0.923,
   "V_MT_mediana": 0.948,
   "barras_criticas": 373,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 8602,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1034,
   "km_MT": 172.6,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1267",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 1.83,
   "perdas_trafos_pct": 72.2,
   "V_MT_min": 0.955,
   "V_MT_mediana": 0.968,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 14,
   "n_linhas": 6120,
   "causa": "OK",
   "alimentadores": 17,
   "trafos": 767,
   "km_MT": 121.1,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1276",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.37,
   "perdas_trafos_pct": 83.0,
   "V_MT_min": 0.943,
   "V_MT_mediana": 0.959,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 4807,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 755,
   "km_MT": 86.28,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1285",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.19,
   "perdas_trafos_pct": 83.7,
   "V_MT_min": 0.966,
   "V_MT_mediana": 0.988,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 4433,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 764,
   "km_MT": 81.04,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1294",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "perdas_trafos_pct": 63.0,
   "V_MT_min": 0.976,
   "V_MT_mediana": 1.008,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 4729,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 745,
   "km_MT": 87.91,
   "chaves_ilhadas": 22,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1303",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.25,
   "perdas_trafos_pct": 72.3,
   "V_MT_min": 0.931,
   "V_MT_mediana": 0.976,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 8296,
   "causa": "OK",
   "alimentadores": 19,
   "trafos": 1179,
   "km_MT": 178.61,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "1312",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.17,
   "perdas_trafos_pct": 79.9,
   "V_MT_min": 0.941,
   "V_MT_mediana": 0.954,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 7761,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 761,
   "km_MT": 181.82,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "132097219",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.01,
   "perdas_trafos_pct": 60.3,
   "V_MT_min": 0.79,
   "V_MT_mediana": 0.904,
   "barras_criticas": 12590,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 16817,
   "causa": "OK",
   "alimentadores": 23,
   "trafos": 1360,
   "km_MT": 262.44,
   "chaves_ilhadas": 48,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "152677490",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 95.2,
   "V_MT_min": 0.975,
   "V_MT_mediana": 1.036,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "n_linhas": 11372,
   "causa": "OK",
   "alimentadores": 25,
   "trafos": 306,
   "km_MT": 81.15,
   "chaves_ilhadas": 57,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18519958",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 11.71,
   "perdas_trafos_pct": 19.0,
   "V_MT_min": 0.87,
   "V_MT_mediana": 0.964,
   "barras_criticas": 8894,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 19475,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1801,
   "km_MT": 495.32,
   "chaves_ilhadas": 73,
   "reguladores_pendurados": 2,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18519976",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.21,
   "perdas_trafos_pct": 59.9,
   "V_MT_min": 0.877,
   "V_MT_mediana": 0.911,
   "barras_criticas": 9077,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 16394,
   "causa": "OK",
   "alimentadores": 30,
   "trafos": 1538,
   "km_MT": 338.79,
   "chaves_ilhadas": 69,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18519985",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.61,
   "perdas_trafos_pct": 76.8,
   "V_MT_min": 0.94,
   "V_MT_mediana": 0.965,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 32,
   "n_linhas": 8776,
   "causa": "OK",
   "alimentadores": 22,
   "trafos": 1321,
   "km_MT": 177.81,
   "chaves_ilhadas": 28,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18519994",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.68,
   "perdas_trafos_pct": 59.1,
   "V_MT_min": 0.894,
   "V_MT_mediana": 0.938,
   "barras_criticas": 1695,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 5861,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 846,
   "km_MT": 100.83,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520299",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 69.61,
   "perdas_trafos_pct": 1.1,
   "V_MT_min": 0.101,
   "V_MT_mediana": 0.546,
   "barras_criticas": 26690,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 2,
   "n_linhas": 30787,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 8,
   "trafos": 3488,
   "km_MT": 1721.25,
   "chaves_ilhadas": 43,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520326",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 18.31,
   "perdas_trafos_pct": 8.1,
   "V_MT_min": 0.502,
   "V_MT_mediana": 1.103,
   "barras_criticas": 18500,
   "cargas_sem_tensao": 20,
   "ramos_isolados": 0,
   "n_linhas": 28177,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 15,
   "trafos": 3859,
   "km_MT": 1572.73,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 7,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520353",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 79.71,
   "perdas_trafos_pct": 1.6,
   "V_MT_min": 0.071,
   "V_MT_mediana": 0.574,
   "barras_criticas": 40720,
   "cargas_sem_tensao": 28,
   "ramos_isolados": 19,
   "n_linhas": 46607,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 6,
   "trafos": 5661,
   "km_MT": 2583.2,
   "chaves_ilhadas": 54,
   "reguladores_pendurados": 5,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520371",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 31.07,
   "perdas_trafos_pct": 8.3,
   "V_MT_min": 0.26,
   "V_MT_mediana": 0.574,
   "barras_criticas": 9209,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 0,
   "n_linhas": 9524,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1105,
   "km_MT": 504.01,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520398",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.12,
   "perdas_trafos_pct": 70.8,
   "V_MT_min": 0.26,
   "V_MT_mediana": 0.57,
   "barras_criticas": 7189,
   "cargas_sem_tensao": 16,
   "ramos_isolados": 2,
   "n_linhas": 7845,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1143,
   "km_MT": 536.49,
   "chaves_ilhadas": 16,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520461",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.65,
   "perdas_trafos_pct": 79.8,
   "V_MT_min": 1.007,
   "V_MT_mediana": 1.027,
   "barras_criticas": 5,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 8207,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 1255,
   "km_MT": 175.17,
   "chaves_ilhadas": 30,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520470",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 8,
   "nos_nan": 0,
   "perdas_pct": 11.47,
   "perdas_trafos_pct": 14.4,
   "V_MT_min": 0.41,
   "V_MT_mediana": 1.014,
   "barras_criticas": 17416,
   "cargas_sem_tensao": 20,
   "ramos_isolados": 14,
   "n_linhas": 29150,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 21,
   "trafos": 3937,
   "km_MT": 1441.94,
   "chaves_ilhadas": 49,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520479",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.58,
   "perdas_trafos_pct": 64.9,
   "V_MT_min": 0.968,
   "V_MT_mediana": 1.015,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 10079,
   "causa": "OK",
   "alimentadores": 20,
   "trafos": 1164,
   "km_MT": 211.78,
   "chaves_ilhadas": 41,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520488",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.6,
   "perdas_trafos_pct": 82.2,
   "V_MT_min": 0.996,
   "V_MT_mediana": 1.021,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 10906,
   "causa": "OK",
   "alimentadores": 22,
   "trafos": 1371,
   "km_MT": 227.5,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520614",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 16.85,
   "perdas_trafos_pct": 34.8,
   "V_MT_min": 0.264,
   "V_MT_mediana": 0.586,
   "barras_criticas": 7747,
   "cargas_sem_tensao": 10,
   "ramos_isolados": 2,
   "n_linhas": 8318,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 2,
   "trafos": 1793,
   "km_MT": 707.98,
   "chaves_ilhadas": 9,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520731",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.86,
   "perdas_trafos_pct": 82.0,
   "V_MT_min": 1.003,
   "V_MT_mediana": 1.021,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 18,
   "n_linhas": 13357,
   "causa": "OK",
   "alimentadores": 21,
   "trafos": 1738,
   "km_MT": 314.81,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520749",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 2.51,
   "perdas_trafos_pct": 72.6,
   "V_MT_min": 0.913,
   "V_MT_mediana": 0.959,
   "barras_criticas": 258,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 12881,
   "causa": "OK",
   "alimentadores": 23,
   "trafos": 1653,
   "km_MT": 264.16,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520758",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 3.3,
   "perdas_trafos_pct": 62.1,
   "V_MT_min": 0.794,
   "V_MT_mediana": 0.898,
   "barras_criticas": 11206,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 11658,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 22,
   "trafos": 1530,
   "km_MT": 278.04,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520767",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 53.49,
   "perdas_trafos_pct": 4.6,
   "V_MT_min": 0.906,
   "V_MT_mediana": 1.07,
   "barras_criticas": 6837,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 14096,
   "causa": "REDE_EXTENSA",
   "alimentadores": 7,
   "trafos": 1229,
   "km_MT": 460.85,
   "chaves_ilhadas": 53,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520785",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.38,
   "perdas_trafos_pct": 85.0,
   "V_MT_min": 1.008,
   "V_MT_mediana": 1.019,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 11039,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 1530,
   "km_MT": 227.6,
   "chaves_ilhadas": 40,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520794",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.55,
   "perdas_trafos_pct": 95.2,
   "V_MT_min": 1.037,
   "V_MT_mediana": 1.041,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 5067,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 649,
   "km_MT": 131.44,
   "chaves_ilhadas": 23,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520803",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.41,
   "perdas_trafos_pct": 93.4,
   "V_MT_min": 1.016,
   "V_MT_mediana": 1.029,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 9770,
   "causa": "OK",
   "alimentadores": 15,
   "trafos": 1395,
   "km_MT": 240.54,
   "chaves_ilhadas": 29,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520821",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.45,
   "perdas_trafos_pct": 77.1,
   "V_MT_min": 1.001,
   "V_MT_mediana": 1.019,
   "barras_criticas": 4,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "n_linhas": 12248,
   "causa": "OK",
   "alimentadores": 16,
   "trafos": 1366,
   "km_MT": 283.2,
   "chaves_ilhadas": 19,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520839",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.97,
   "perdas_trafos_pct": 85.7,
   "V_MT_min": 1.017,
   "V_MT_mediana": 1.024,
   "barras_criticas": 4,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 6260,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 869,
   "km_MT": 148.03,
   "chaves_ilhadas": 39,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520875",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.31,
   "perdas_trafos_pct": 62.5,
   "V_MT_min": 0.852,
   "V_MT_mediana": 0.962,
   "barras_criticas": 111,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 7178,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 889,
   "km_MT": 189.29,
   "chaves_ilhadas": 38,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520893",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.78,
   "perdas_trafos_pct": 54.8,
   "V_MT_min": 0.57,
   "V_MT_mediana": 1.075,
   "barras_criticas": 10639,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 23,
   "n_linhas": 20183,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 1626,
   "km_MT": 658.93,
   "chaves_ilhadas": 52,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520902",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.22,
   "perdas_trafos_pct": 85.5,
   "V_MT_min": 1.007,
   "V_MT_mediana": 1.019,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 9303,
   "causa": "OK",
   "alimentadores": 21,
   "trafos": 1335,
   "km_MT": 186.11,
   "chaves_ilhadas": 35,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520911",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.49,
   "perdas_trafos_pct": 54.0,
   "V_MT_min": 0.846,
   "V_MT_mediana": 0.948,
   "barras_criticas": 58,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 3315,
   "causa": "OK",
   "alimentadores": 10,
   "trafos": 308,
   "km_MT": 108.76,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18520929",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.63,
   "perdas_trafos_pct": 80.7,
   "V_MT_min": 0.99,
   "V_MT_mediana": 1.001,
   "barras_criticas": 2,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 4,
   "n_linhas": 6899,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 10,
   "trafos": 1006,
   "km_MT": 234.85,
   "chaves_ilhadas": 14,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521055",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.05,
   "perdas_trafos_pct": 59.2,
   "V_MT_min": 0.898,
   "V_MT_mediana": 0.958,
   "barras_criticas": 2744,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 8287,
   "causa": "OK",
   "alimentadores": 18,
   "trafos": 1031,
   "km_MT": 168.55,
   "chaves_ilhadas": 44,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521064",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 5,
   "nos_nan": 0,
   "perdas_pct": 4.47,
   "perdas_trafos_pct": 36.2,
   "V_MT_min": 0.858,
   "V_MT_mediana": 0.961,
   "barras_criticas": 562,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 9027,
   "causa": "OK",
   "alimentadores": 14,
   "trafos": 1179,
   "km_MT": 287.14,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521136",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.47,
   "perdas_trafos_pct": 62.2,
   "V_MT_min": 0.957,
   "V_MT_mediana": 1.016,
   "barras_criticas": 2928,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 12476,
   "causa": "OK",
   "alimentadores": 6,
   "trafos": 946,
   "km_MT": 320.49,
   "chaves_ilhadas": 50,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521154",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 10.83,
   "perdas_trafos_pct": 17.8,
   "V_MT_min": 0.26,
   "V_MT_mediana": 0.576,
   "barras_criticas": 14597,
   "cargas_sem_tensao": 6,
   "ramos_isolados": 4,
   "n_linhas": 19035,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 5,
   "trafos": 1968,
   "km_MT": 768.12,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 3,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521208",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 6,
   "nos_nan": 0,
   "perdas_pct": 58.27,
   "perdas_trafos_pct": 1.6,
   "V_MT_min": 0.117,
   "V_MT_mediana": 1.182,
   "barras_criticas": 10059,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 12463,
   "causa": "REDE_EXTENSA",
   "alimentadores": 4,
   "trafos": 1002,
   "km_MT": 502.57,
   "chaves_ilhadas": 15,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "18521352",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.45,
   "perdas_trafos_pct": 23.3,
   "V_MT_min": 0.26,
   "V_MT_mediana": 0.577,
   "barras_criticas": 2673,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 5,
   "n_linhas": 3415,
   "causa": "TENSAO_BAIXA",
   "alimentadores": 2,
   "trafos": 352,
   "km_MT": 108.16,
   "chaves_ilhadas": 4,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "224567922",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.56,
   "perdas_trafos_pct": 86.7,
   "V_MT_min": 1.011,
   "V_MT_mediana": 1.033,
   "barras_criticas": 3,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 7234,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 851,
   "km_MT": 208.51,
   "chaves_ilhadas": 25,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "280389625",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.45,
   "perdas_trafos_pct": 23.4,
   "V_MT_min": 0.929,
   "V_MT_mediana": 1.021,
   "barras_criticas": 63,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 7210,
   "causa": "OK",
   "alimentadores": 12,
   "trafos": 972,
   "km_MT": 173.84,
   "chaves_ilhadas": 24,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "29148432",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 6.16,
   "perdas_trafos_pct": 41.5,
   "V_MT_min": 0.295,
   "V_MT_mediana": 1.005,
   "barras_criticas": 11,
   "cargas_sem_tensao": 4,
   "ramos_isolados": 2,
   "n_linhas": 9657,
   "causa": "MODELO_QUEBRADO",
   "alimentadores": 4,
   "trafos": 812,
   "km_MT": 283.98,
   "chaves_ilhadas": 34,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "310129856",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 4,
   "nos_nan": 0,
   "perdas_pct": 3.32,
   "perdas_trafos_pct": 62.1,
   "V_MT_min": 0.874,
   "V_MT_mediana": 1.02,
   "barras_criticas": 113,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 7040,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 829,
   "km_MT": 191.84,
   "chaves_ilhadas": 27,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "310718139",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.53,
   "perdas_trafos_pct": 96.2,
   "V_MT_min": 1.032,
   "V_MT_mediana": 1.036,
   "barras_criticas": 2,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 3924,
   "causa": "OK",
   "alimentadores": 11,
   "trafos": 567,
   "km_MT": 94.85,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "34192093",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.56,
   "perdas_trafos_pct": 87.7,
   "V_MT_min": 0.877,
   "V_MT_mediana": 1.021,
   "barras_criticas": 30,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 4,
   "n_linhas": 7841,
   "causa": "OK",
   "alimentadores": 13,
   "trafos": 1033,
   "km_MT": 208.89,
   "chaves_ilhadas": 18,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "345834478",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.29,
   "perdas_trafos_pct": 85.5,
   "V_MT_min": 0.956,
   "V_MT_mediana": 1.026,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 6,
   "n_linhas": 14300,
   "causa": "OK",
   "alimentadores": 25,
   "trafos": 478,
   "km_MT": 169.01,
   "chaves_ilhadas": 45,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "449886789",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 9.17,
   "perdas_trafos_pct": 29.9,
   "V_MT_min": 0.581,
   "V_MT_mediana": 1.226,
   "barras_criticas": 5441,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 6560,
   "causa": "OK",
   "alimentadores": 5,
   "trafos": 1181,
   "km_MT": 490.64,
   "chaves_ilhadas": 13,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "450101398",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 3.3,
   "perdas_trafos_pct": 84.5,
   "V_MT_min": 0.873,
   "V_MT_mediana": 1.025,
   "barras_criticas": 55,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 10758,
   "causa": "OK",
   "alimentadores": 18,
   "trafos": 1418,
   "km_MT": 267.08,
   "chaves_ilhadas": 26,
   "reguladores_pendurados": 1,
   "trafos_pac_invertido": 0
  },
  {
   "se": "457474244",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 6.09,
   "perdas_trafos_pct": 74.5,
   "V_MT_min": 0.883,
   "V_MT_mediana": 0.964,
   "barras_criticas": 2481,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 8013,
   "causa": "OK",
   "alimentadores": 24,
   "trafos": 518,
   "km_MT": 124.09,
   "chaves_ilhadas": 33,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "535612098",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": -0.0,
   "perdas_trafos_pct": -5.1,
   "V_MT_min": 1.0,
   "V_MT_mediana": 1.0,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 0,
   "n_linhas": 1563,
   "causa": "OK",
   "alimentadores": 35,
   "trafos": 0,
   "km_MT": 26.69,
   "chaves_ilhadas": 20,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "55813421",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 2.29,
   "perdas_trafos_pct": 93.2,
   "V_MT_min": 0.973,
   "V_MT_mediana": 0.979,
   "barras_criticas": 0,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 8,
   "n_linhas": 17409,
   "causa": "OK",
   "alimentadores": 36,
   "trafos": 401,
   "km_MT": 107.0,
   "chaves_ilhadas": 32,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
