{
 "base": "NOVA_PALMA400",
 "pasta": "MODELOS_NOVA_PALMA400_V26",
 "procedencia": {
  "versao": "1.0.0",
  "commit": "9bec9db8ca5a3ea6159ed764264cea90aed44219",
  "commit_origem": "submissao",
  "descricao": "O log do job vai para logscluster e a arvore para de sujar s",
  "sujo": null,
  "git_respondeu": false,
  "python": "3.11.4",
  "versoes": {
   "opendssdirect": "0.9.4",
   "opendss_motor": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033721; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
   "numpy": "2.4.6",
   "pyogrio": "0.13.0"
  },
  "gerado_em": "2026-09-01 21:18:15",
  "base": "NOVA_PALMA400"
 },
 "bdgd": "Nova_Palma_400_2025-12-31_V11_20260823-1836.gdb",
 "dist": "400",
 "bt": "agregado",
 "mes": 1,
 "dia": "DU",
 "clima_fonte": "sintetico",
 "subestacoes_na_bdgd": 2,
 "subestacoes_geradas": 2,
 "alimentadores": 5,
 "rollup": {
  "ses": 2,
  "sadias": 2,
  "nao_convergiu": 0,
  "com_nan": 0,
  "trafos": 2086,
  "n_linhas": 15919,
  "ramos_isolados": 59,
  "km_MT": 1124.8,
  "chaves_ilhadas": 3,
  "reguladores_pendurados": 0,
  "trafos_pac_invertido": 0,
  "kW_morto": 0,
  "kW_nominal": 12963.1
 },
 "perdas": {
  "agregado": {
   "pct_modelo": 6.458276997026731,
   "pct_declarado": 7.549924203869252,
   "razao": 0.8554095144050501,
   "n": 2,
   "contaminacao_pct": 0.0,
   "pct_modelo_sem_implausiveis": 6.458276997026731,
   "implausiveis": 0,
   "teto_implausivel": 20.0
  },
  "referencia_externa": {
   "pct_modelo": 6.458276997026731,
   "referencia_pct": 7.4,
   "razao": 0.872740134733342,
   "reprova": false,
   "de_agente": false,
   "motivo": "",
   "fonte": "ANEEL SGT/STR, \"Perdas de Energia Eletrica na Distribuicao 2025/2024\", Figura 3 (p.4) e Figura 6 (p.5)"
  },
  "populacao": {
   "no_modelo": 5,
   "comparados": 2,
   "fora": 3,
   "sem_declaracao": 1,
   "sem_energia_no_modelo": 2,
   "sem_os_dois": 0,
   "cobertura_pct": 40.0,
   "declarado_e_morto_pct": 40.0,
   "fecha": true
  },
  "modelo_implausivel": {
   "n": 0,
   "de": 2,
   "teto": 20.0,
   "pior_pct": 10.009,
   "fatia_da_perda_pct": 0.0
  },
  "parcelas": [
   "PERD_A4"
  ]
 },
 "balanco": {
  "alimentadores": 2,
  "viola_de_verdade": 1,
  "pct_viola": 50.0,
  "por_motivo": {
   "no limite": 1
  }
 },
 "tabelas_nao_lidas": {
  "EQSE": {
   "registros": 2853,
   "motivo": "detalhe de equipamento da chave; COR_NOM identico ao da UNSEMT (23.962/23.962 em RR). ELO_FSV e MEI_ISO sao dados de protecao e patrimonio, fora do fluxo de potencia"
  },
  "UNCRBT": {
   "registros": 0,
   "motivo": "capacitor de BAIXA tensao; zero registros nas sete"
  },
  "UNREBT": {
   "registros": null,
   "motivo": "regulador de BAIXA tensao; a camada nao existe em base nenhuma"
  },
  "UNSEBT": {
   "registros": 0,
   "motivo": "chave de BAIXA tensao; so vale com a rede de BT modelada (criterio 5, em aberto), e falta em tres das sete bases"
  }
 },
 "subestacoes": [
  {
   "se": "FAX",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 3,
   "nos_nan": 0,
   "perdas_pct": 4.31,
   "perdas_trafos_pct": 58.7,
   "V_MT_min": 0.761,
   "V_MT_mediana": 0.865,
   "barras_criticas": 10534,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 42,
   "n_linhas": 13082,
   "causa": "REDE_EXTENSA",
   "alimentadores": 4,
   "trafos": 1723,
   "km_MT": 932.78,
   "chaves_ilhadas": 2,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  },
  {
   "se": "REST",
   "veredicto": "OK",
   "convergiu": true,
   "iteracoes": 2,
   "nos_nan": 0,
   "perdas_pct": 4.05,
   "perdas_trafos_pct": 59.8,
   "V_MT_min": 0.829,
   "V_MT_mediana": 0.834,
   "barras_criticas": 2800,
   "cargas_sem_tensao": 0,
   "ramos_isolados": 17,
   "n_linhas": 2837,
   "causa": "REDE_EXTENSA",
   "alimentadores": 1,
   "trafos": 363,
   "km_MT": 192.02,
   "chaves_ilhadas": 1,
   "reguladores_pendurados": 0,
   "trafos_pac_invertido": 0
  }
 ]
}
